Number,From Name,To Number,To Name,ID,Circuit,Status,Xfrmr,From MW,From Mvar,From MVA,Lim MVA,MW Loss,Mvar Loss,Test No,Group,Condition,,
11,SMITHTON,10,PORT LAT,1,1,Closed,No,-159.2,17,160.1,180,4.5,10.7,1,LR,OK,,
10,PORT LAT,20,BURNIE,2,1,Closed,No,-163.7,6.4,163.8,180,4.5,10.4,1,LR,OK,,
11,SMITHTON,20,BURNIE,3,1,Closed,No,-182.1,-17.2,183,100,0,42.2,1,LR,OK,,
33,SLACK,11,SMITHTON,4,1,Closed,Yes,-341.3,191,391.1,1000,0,191.1,1,LR,OK,,
12,EMU BAY,13,ULVERSTO,5,1,Closed,No,-9,-41.2,42.2,180,0.2,-7.6,1,LR,OK,,
20,BURNIE,12,EMU BAY,6,1,Closed,No,-8.7,-48,48.8,180,0.3,-6.8,1,LR,OK,,
13,ULVERSTO,14,PALOONA,7,1,Closed,No,-9.2,-33.6,34.8,180,0.1,-8.3,1,LR,OK,, 
14,PALOONA,15,SHEFFIEL,8,1,Closed,No,1.4,49.2,49.3,180,0.4,-7.2,1,LR,OK,,
15,SHEFFIEL,16,WESLEY V,9,1,Closed,No,0,-12.8,12.8,180,0,-8.5,1,LR,OK,,
15,SHEFFIEL,17,DEVONPOR,10,1,Closed,No,0,-12.8,12.8,180,0,-8.5,1,LR,OK,,
15,SHEFFIEL,18,RAILTON,11,1,Closed,No,0,-8.5,8.5,180,0,-8.5,1,LR,OK,,
19,DEVILS G,15,SHEFFIEL,12,1,Closed,No,-205.8,23.4,207.1,180,6.6,18.2,1,LR,OK,,
20,BURNIE,15,SHEFFIEL,13,1,Closed,No,-24.8,-61.6,66.4,180,0.6,-5.7,1,LR,OK,,
15,SHEFFIEL,22,SHEFF_B2,14,1,Closed,Yes,-236.9,39.7,240.2,1000,0,79.7,1,LR,OK,,
16,WESLEY V,17,DEVONPOR,15,1,Closed,No,0,-4.3,4.3,180,0,-8.6,1,LR,OK,,
19,DEVILS G,21,DEVILS B,16,1,Closed,Yes,205.8,-23.4,207.1,1000,0,62,1,LR,OK,,
23,,20,BURNIE,17,1,Closed,Yes,161.2,19.8,162.4,1000,0,39.4,1,LR,OK,,
34,Hamsphir,20,BURNIE,18,1,Closed,No,159.6,-18.5,160.7,180,4,8.1,1,LR,OK,,
22,SHEFF_B2,23,,19,1,Closed,No,165.4,28.3,167.8,180,4.2,8.5,1,LR,OK,,
42,FARRELL,22,SHEFF_B2,20,1,Closed,No,447,-22.2,447.6,180,28.3,104.2,1,LR,OK,,
48,CETHANA,22,SHEFF_B2,21,1,Closed,No,85,29.6,90,180,1.2,-4.1,1,LR,OK,,
49,WILMOT,22,SHEFF_B2,22,1,Closed,No,51,37,63,180,0.6,-6.4,1,LR,OK,,
50,LEMONTHY,22,SHEFF_B2,23,1,Closed,No,30,41.9,51.5,180,0.4,-7.1,1,LR,OK,,
51,FISHER,22,SHEFF_B2,24,1,Closed,No,53.1,36.5,64.5,180,0.6,-6.3,1,LR,OK,,
53,53,22,SHEFF_B2,25,1,Closed,No,-224.7,49.5,230.1,180,8,23.7,1,LR,OK,,
132,132,34,Hamsphir,26,1,Closed,No,159.6,10.6,160,180,0,29.1,1,LR,OK,,
132,132,35,Savage r,27,1,Closed,No,0,0,0,180,0,0,1,LR,OK,,
36,QUE,120,NBUSQUEW,28,1,Closed,No,0,0,0,180,0,-8.4,1,LR,OK,,
37,37,38,MACKINTO,29,1,Closed,No,-79.1,-11,79.9,180,0.9,-5.3,1,LR,OK,,
39,ROSEBERY,37,37,30,1,Closed,No,-0.6,4.8,4.8,180,0,-8.7,1,LR,OK,,
37,37,42,FARRELL,31,1,Closed,Yes,-80.6,8.1,81,180,1,-5,1,LR,OK,,
37,37,119,QUEENFAR,32,1,Closed,No,-0.5,-21.8,21.8,180,0,-8.7,1,LR,OK,,
37,37,120,NBUSQUEW,33,1,Closed,No,159.6,38.2,164.1,180,0,7,1,LR,OK,,
39,ROSEBERY,119,QUEENFAR,34,1,Closed,No,0.6,-4.8,4.8,0,0,0,1,LR,OK,,
40,QUEENSTO,41,NEWTON,35,1,Closed,No,0,-9.1,9.1,180,0,-9.1,1,LR,OK,,
40,QUEENSTO,119,QUEENFAR,36,1,Closed,No,0,9.1,9.1,180,0,-8.9,1,LR,OK,,
43,BASTYAN,42,FARRELL,37,1,Closed,No,80,-4.1,80.1,180,0.9,-5.4,1,LR,OK,,
42,FARRELL,44,JOHN BUT,38,1,Closed,No,-141.1,18.5,142.3,180,2.9,2.6,1,LR,OK,,
42,FARRELL,45,TRIBUTE,39,1,Closed,No,-82,-0.4,82,180,1,-5.1,1,LR,OK,,
46,REECE,42,FARRELL,40,1,Closed,No,115,-10.9,115.5,180,1.8,-1.6,1,LR,OK,,
47,REECE,42,FARRELL,41,1,Closed,No,115,-10.9,115.5,180,1.8,-1.6,1,LR,OK,,
121,NBUS,51,FISHER,42,1,Closed,No,53.7,29.4,61.2,180,0.5,-7.1,1,LR,OK,,
52,ROWALLAN,121,NBUS,43,1,Closed,No,11,-53,54.1,180,0.3,-7.9,1,LR,OK,,
54,TAMAR VA,53,53,44,1,Closed,No,200,30.2,202.3,180,5.7,14.1,1,LR,OK,,
53,53,55,BASSLINK,45,1,Closed,No,0.3,-84.1,84.1,180,0.3,-84.1,1,LR,OK,,
56,COMALCO,53,53,46,1,Closed,No,-300,0,300,180,15.5,54.1,1,LR,OK,,
53,53,57,GEORGE T,47,1,Closed,Yes,103.2,-3.4,103.3,180,1.6,-1.8,1,LR,OK,,
57,GEORGE T,59,TEMCO,48,1,Closed,No,101.6,-1.6,101.6,180,1.6,-1.6,1,LR,OK,,
120,NBUSQUEW,132,132,49,1,Closed,No,159.6,39.7,164.5,180,0,29.1,1,LR,OK,,
11,SMITHTON,10,PORT LAT,50,1,Open,No,0,0,0,180,0,0,2,LR,OK,,
10,PORT LAT,20,BURNIE,51,1,Closed,No,0,0,0,180,0,-7.6,2,LR,OK,,
11,SMITHTON,20,BURNIE,52,1,Closed,No,-305.6,24,306.5,100,0,121.7,2,LR,OK,,
33,SLACK,11,SMITHTON,53,1,Closed,Yes,-305.6,182.2,355.8,1000,0,158.2,2,LR,OK,,
12,EMU BAY,13,ULVERSTO,54,1,Closed,No,-1.1,-49.9,50,180,0.3,-7.1,2,LR,OK,,
20,BURNIE,12,EMU BAY,55,1,Closed,No,-0.7,-56.1,56.1,180,0.4,-6.1,2,LR,OK,,
13,ULVERSTO,14,PALOONA,56,1,Closed,No,-1.4,-42.8,42.8,180,0.2,-8,2,LR,OK,,
14,PALOONA,15,SHEFFIEL,57,1,Closed,No,9.2,68.4,69,180,0.7,-5.7,2,LR,OK,,
15,SHEFFIEL,16,WESLEY V,58,1,Closed,No,0,-12.5,12.5,180,0,-8.3,2,LR,OK,,
15,SHEFFIEL,17,DEVONPOR,59,1,Closed,No,0,-12.5,12.5,180,0,-8.3,2,LR,OK,,
15,SHEFFIEL,18,RAILTON,60,1,Closed,No,0,-8.3,8.3,180,0,-8.3,2,LR,OK,,
19,DEVILS G,15,SHEFFIEL,61,1,Closed,No,-246.1,23.9,247.3,180,9.9,31.5,2,LR,OK,,
20,BURNIE,15,SHEFFIEL,62,1,Closed,No,5,-69.4,69.6,180,0.7,-5.1,2,LR,OK,,
15,SHEFFIEL,22,SHEFF_B2,63,1,Closed,Yes,-243.4,35.4,245.9,1000,0,85.6,2,LR,OK,,
16,WESLEY V,17,DEVONPOR,64,1,Closed,No,0,-4.2,4.2,180,0,-8.4,2,LR,OK,,
19,DEVILS G,21,DEVILS B,65,1,Closed,Yes,246.1,-23.9,247.3,1000,0,92.6,2,LR,OK,,
23,,20,BURNIE,66,1,Closed,Yes,156.8,25.1,158.8,1000,0,38.1,2,LR,OK,,
34,Hamsphir,20,BURNIE,67,1,Closed,No,157.1,-14.5,157.7,180,4,8,2,LR,OK,,
22,SHEFF_B2,23,,68,1,Closed,No,160.8,33,164.2,180,4,7.9,2,LR,OK,,
42,FARRELL,22,SHEFF_B2,69,1,Closed,No,449.7,-19.6,450.1,180,28.7,105.6,2,LR,OK,,
48,CETHANA,22,SHEFF_B2,70,1,Closed,No,85,32.9,91.2,180,1.2,-4,2,LR,OK,,
49,WILMOT,22,SHEFF_B2,71,1,Closed,No,51,40.3,65,180,0.6,-6.2,2,LR,OK,,
50,LEMONTHY,22,SHEFF_B2,72,1,Closed,No,30,45.2,54.2,180,0.5,-6.9,2,LR,OK,,
51,FISHER,22,SHEFF_B2,73,1,Closed,No,53,39.8,66.3,180,0.7,-6.1,2,LR,OK,,
53,53,22,SHEFF_B2,74,1,Closed,No,-224.8,50.9,230.5,180,8.1,23.9,2,LR,OK,,
132,132,34,Hamsphir,75,1,Closed,No,157.1,14.2,157.7,180,0,28.6,2,LR,OK,,
132,132,35,Savage r,76,1,Closed,No,0,0,0,180,0,0,2,LR,OK,,
36,QUE,120,NBUSQUEW,77,1,Closed,No,0,0,0,180,0,-8.4,2,LR,OK,,
37,37,38,MACKINTO,78,1,Closed,No,-79.1,-12.5,80.1,180,0.9,-5.3,2,LR,OK,,
39,ROSEBERY,37,37,79,1,Closed,No,-0.6,4.8,4.8,180,0,-8.7,2,LR,OK,,
37,37,42,FARRELL,80,1,Closed,Yes,-78.1,6.6,78.3,180,0.9,-5.2,2,LR,OK,,
37,37,119,QUEENFAR,81,1,Closed,No,-0.5,-21.8,21.8,180,0,-8.6,2,LR,OK,,
37,37,120,NBUSQUEW,82,1,Closed,No,157.1,41.2,162.4,180,0,6.7,2,LR,OK,,
39,ROSEBERY,119,QUEENFAR,83,1,Closed,No,0.6,-4.8,4.8,0,0,0,2,LR,OK,,
40,QUEENSTO,41,NEWTON,84,1,Closed,No,0,-9.1,9.1,180,0,-9.1,2,LR,OK,,
40,QUEENSTO,119,QUEENFAR,85,1,Closed,No,0,9.1,9.1,180,0,-8.9,2,LR,OK,,
43,BASTYAN,42,FARRELL,86,1,Closed,No,80,-3.3,80.1,180,0.9,-5.4,2,LR,OK,,
42,FARRELL,44,JOHN BUT,87,1,Closed,No,-141.1,17.7,142.2,180,2.9,2.6,2,LR,OK,,
42,FARRELL,45,TRIBUTE,88,1,Closed,No,-82,-1.2,82.1,180,1,-5.1,2,LR,OK,,
46,REECE,42,FARRELL,89,1,Closed,No,115,-10.1,115.4,180,1.8,-1.6,2,LR,OK,,
47,REECE,42,FARRELL,90,1,Closed,No,115,-10.1,115.4,180,1.8,-1.6,2,LR,OK,,
121,NBUS,51,FISHER,91,1,Closed,No,53.6,32.8,62.8,180,0.6,-7,2,LR,OK,,
52,ROWALLAN,121,NBUS,92,1,Closed,No,11,-56.3,57.3,180,0.4,-7.7,2,LR,OK,,
54,TAMAR VA,53,53,93,1,Closed,No,200,32.2,202.6,180,5.7,14.2,2,LR,OK,,
53,53,55,BASSLINK,94,1,Closed,No,0.3,-83.9,83.9,180,0.3,-83.9,2,LR,OK,,
56,COMALCO,53,53,95,1,Closed,No,-300,0,300,180,15.6,54.3,2,LR,OK,,
53,53,57,GEORGE T,96,1,Closed,Yes,103.2,-3.3,103.3,180,1.6,-1.8,2,LR,OK,,
57,GEORGE T,59,TEMCO,97,1,Closed,No,101.6,-1.5,101.6,180,1.6,-1.5,2,LR,OK,,
120,NBUSQUEW,132,132,98,1,Closed,No,157.1,42.8,162.8,180,0,28.6,2,LR,OK,,
11,SMITHTON,10,PORT LAT,99,1,Closed,No,-156.4,21.8,157.9,180,4.6,11.2,3,LR,OK,,
10,PORT LAT,20,BURNIE,100,1,Closed,No,-160.9,10.6,161.3,180,4.6,11,3,LR,OK,,
11,SMITHTON,20,BURNIE,101,1,Closed,No,-180.3,-11.5,180.7,100,0,42.8,3,LR,OK,,
33,SLACK,11,SMITHTON,102,1,Closed,Yes,-336.7,203.8,393.6,1000,0,193.6,3,LR,OK,,
12,EMU BAY,13,ULVERSTO,103,1,Open,No,0,0,0,180,0,0,3,LR,OK,,
20,BURNIE,12,EMU BAY,104,1,Closed,No,0,-7.5,7.5,180,0,-7.5,3,LR,OK,,
13,ULVERSTO,14,PALOONA,105,1,Closed,No,0,0,0,180,0,-9,3,LR,OK,,
14,PALOONA,15,SHEFFIEL,106,1,Closed,No,10.8,64,64.9,180,0.7,-6,3,LR,OK,,
15,SHEFFIEL,16,WESLEY V,107,1,Closed,No,0,-12.5,12.5,180,0,-8.3,3,LR,OK,,
15,SHEFFIEL,17,DEVONPOR,108,1,Closed,No,0,-12.5,12.5,180,0,-8.3,3,LR,OK,,
15,SHEFFIEL,18,RAILTON,109,1,Closed,No,0,-8.3,8.3,180,0,-8.3,3,LR,OK,,
19,DEVILS G,15,SHEFFIEL,110,1,Closed,No,-209,27.6,210.9,180,7,19.8,3,LR,OK,,
20,BURNIE,15,SHEFFIEL,111,1,Closed,No,-31,-79.5,85.3,180,1.1,-3.4,3,LR,OK,,
15,SHEFFIEL,22,SHEFF_B2,112,1,Closed,Yes,-238,35.2,240.6,1000,0,81.6,3,LR,OK,,
16,WESLEY V,17,DEVONPOR,113,1,Closed,No,0,-4.2,4.2,180,0,-8.4,3,LR,OK,,
19,DEVILS G,21,DEVILS B,114,1,Closed,Yes,209,-27.6,210.9,1000,0,65.4,3,LR,OK,,
23,,20,BURNIE,115,1,Closed,Yes,160.8,30.2,163.6,1000,0,40.8,3,LR,OK,,
34,Hamsphir,20,BURNIE,116,1,Closed,No,158.2,-13,158.7,180,4.1,8.7,3,LR,OK,,
22,SHEFF_B2,23,,117,1,Closed,No,165.1,39.3,169.7,180,4.3,9.1,3,LR,OK,,
42,FARRELL,22,SHEFF_B2,118,1,Closed,No,448.5,-19.5,448.9,180,28.5,105.1,3,LR,OK,,
48,CETHANA,22,SHEFF_B2,119,1,Closed,No,85,33.4,91.3,180,1.2,-4,3,LR,OK,,
49,WILMOT,22,SHEFF_B2,120,1,Closed,No,51,40.7,65.3,180,0.6,-6.2,3,LR,OK,,
50,LEMONTHY,22,SHEFF_B2,121,1,Closed,No,30,45.6,54.6,180,0.5,-6.9,3,LR,OK,,
51,FISHER,22,SHEFF_B2,122,1,Closed,No,53,40.3,66.6,180,0.7,-6.1,3,LR,OK,,
53,53,22,SHEFF_B2,123,1,Closed,No,-224.8,51.1,230.5,180,8.1,23.9,3,LR,OK,,
132,132,34,Hamsphir,124,1,Closed,No,158.2,16.6,159,180,0,29.6,3,LR,OK,,
132,132,35,Savage r,125,1,Closed,No,0,0,0,180,0,0,3,LR,OK,,
36,QUE,120,NBUSQUEW,126,1,Closed,No,0,0,0,180,0,-8.3,3,LR,OK,,
37,37,38,MACKINTO,127,1,Closed,No,-79.1,-14.8,80.5,180,0.9,-5.2,3,LR,OK,,
39,ROSEBERY,37,37,128,1,Closed,No,-0.6,4.7,4.8,180,0,-8.7,3,LR,OK,,
37,37,42,FARRELL,129,1,Closed,Yes,-79.2,4.9,79.3,180,0.9,-5.1,3,LR,OK,,
37,37,119,QUEENFAR,130,1,Closed,No,-0.5,-21.7,21.7,180,0,-8.6,3,LR,OK,,
37,37,120,NBUSQUEW,131,1,Closed,No,158.2,45.1,164.5,180,0,7.2,3,LR,OK,,
39,ROSEBERY,119,QUEENFAR,132,1,Closed,No,0.6,-4.7,4.8,0,0,0,3,LR,OK,,
40,QUEENSTO,41,NEWTON,133,1,Closed,No,0,-9,9,180,0,-9,3,LR,OK,,
40,QUEENSTO,119,QUEENFAR,134,1,Closed,No,0,9,9,180,0,-8.8,3,LR,OK,,
43,BASTYAN,42,FARRELL,135,1,Closed,No,80,-3,80.1,180,0.9,-5.4,3,LR,OK,,
42,FARRELL,44,JOHN BUT,136,1,Closed,No,-141.1,17.4,142.2,180,2.9,2.6,3,LR,OK,,
42,FARRELL,45,TRIBUTE,137,1,Closed,No,-82,-1.6,82.1,180,1,-5.1,3,LR,OK,,
46,REECE,42,FARRELL,138,1,Closed,No,115,-9.7,115.4,180,1.8,-1.6,3,LR,OK,,
47,REECE,42,FARRELL,139,1,Closed,No,115,-9.7,115.4,180,1.8,-1.6,3,LR,OK,,
121,NBUS,51,FISHER,140,1,Closed,No,53.6,33.3,63.1,180,0.6,-7,3,LR,OK,,
52,ROWALLAN,121,NBUS,141,1,Closed,No,11,-56.7,57.8,180,0.4,-7.7,3,LR,OK,,
54,TAMAR VA,53,53,142,1,Closed,No,200,32.4,202.6,180,5.7,14.2,3,LR,OK,,
53,53,55,BASSLINK,143,1,Closed,No,0.3,-83.9,83.9,180,0.3,-83.9,3,LR,OK,,
56,COMALCO,53,53,144,1,Closed,No,-300,0,300,180,15.6,54.3,3,LR,OK,,
53,53,57,GEORGE T,145,1,Closed,Yes,103.2,-3.3,103.3,180,1.6,-1.7,3,LR,OK,,
57,GEORGE T,59,TEMCO,146,1,Closed,No,101.6,-1.5,101.6,180,1.6,-1.5,3,LR,OK,,
120,NBUSQUEW,132,132,147,1,Closed,No,158.2,46.1,164.8,180,0,29.6,3,LR,OK,,
11,SMITHTON,10,PORT LAT,148,1,Closed,No,-158,20.9,159.4,180,4.6,11.5,4,LR,OK,,
10,PORT LAT,20,BURNIE,149,1,Closed,No,-162.6,9.4,162.9,180,4.7,11.2,4,LR,OK,,
11,SMITHTON,20,BURNIE,150,1,Closed,No,-181.9,-12.9,182.3,100,0,43.5,4,LR,OK,,
33,SLACK,11,SMITHTON,151,1,Closed,Yes,-339.9,204.7,396.7,1000,0,196.7,4,LR,OK,,
12,EMU BAY,13,ULVERSTO,152,1,Closed,No,-10.2,-51.4,52.4,180,0.4,-6.9,4,LR,OK,,
20,BURNIE,12,EMU BAY,153,1,Closed,No,-9.7,-57.2,58,180,0.5,-5.9,4,LR,OK,,
13,ULVERSTO,14,PALOONA,154,1,Closed,No,-10.5,-44.5,45.7,180,0.3,-7.8,4,LR,OK,,
14,PALOONA,15,SHEFFIEL,155,1,Open,No,0,0,0,180,0,0,4,LR,OK,,
15,SHEFFIEL,16,WESLEY V,156,1,Closed,No,0,-11.9,11.9,180,0,-7.9,4,LR,OK,,
15,SHEFFIEL,17,DEVONPOR,157,1,Closed,No,0,-11.9,11.9,180,0,-7.9,4,LR,OK,,
15,SHEFFIEL,18,RAILTON,158,1,Closed,No,0,-7.9,7.9,180,0,-7.9,4,LR,OK,,
19,DEVILS G,15,SHEFFIEL,159,1,Closed,No,-205.6,39.3,209.3,180,7.2,20.8,4,LR,OK,,
20,BURNIE,15,SHEFFIEL,160,1,Closed,No,-21.2,-37.8,43.4,180,0.3,-6.7,4,LR,OK,,
15,SHEFFIEL,22,SHEFF_B2,161,1,Closed,Yes,-234.4,19.1,235.1,1000,0,81.9,4,LR,OK,,
16,WESLEY V,17,DEVONPOR,162,1,Closed,No,0,-4,4,180,0,-8,4,LR,OK,,
19,DEVILS G,21,DEVILS B,163,1,Closed,Yes,205.6,-39.3,209.3,1000,0,66.9,4,LR,OK,,
23,,20,BURNIE,164,1,Closed,Yes,162.9,28.1,165.3,1000,0,41.7,4,LR,OK,,
34,Hamsphir,20,BURNIE,165,1,Closed,No,159.4,-14.3,160.1,180,4.1,8.8,4,LR,OK,,
22,SHEFF_B2,23,,166,1,Closed,No,167.4,37.6,171.5,180,4.4,9.5,4,LR,OK,,
42,FARRELL,22,SHEFF_B2,167,1,Closed,No,447.2,-17.2,447.6,180,28.4,104.5,4,LR,OK,,
48,CETHANA,22,SHEFF_B2,168,1,Closed,No,85,36.2,92.4,180,1.2,-3.8,4,LR,OK,,
49,WILMOT,22,SHEFF_B2,169,1,Closed,No,51,43.6,67.1,180,0.7,-6,4,LR,OK,,
50,LEMONTHY,22,SHEFF_B2,170,1,Closed,No,30,48.5,57,180,0.5,-6.7,4,LR,OK,,
51,FISHER,22,SHEFF_B2,171,1,Closed,No,53,43.1,68.3,180,0.7,-5.9,4,LR,OK,,
53,53,22,SHEFF_B2,172,1,Closed,No,-224.8,52.3,230.9,180,8.1,24.1,4,LR,OK,,
132,132,34,Hamsphir,173,1,Closed,No,159.4,15.6,160.2,180,0,29.9,4,LR,OK,,
132,132,35,Savage r,174,1,Closed,No,0,0,0,180,0,0,4,LR,OK,,
36,QUE,120,NBUSQUEW,175,1,Closed,No,0,0,0,180,0,-8.3,4,LR,OK,,
37,37,38,MACKINTO,176,1,Closed,No,-79.1,-15,80.5,180,0.9,-5.2,4,LR,OK,,
39,ROSEBERY,37,37,177,1,Closed,No,-0.6,4.7,4.8,180,0,-8.7,4,LR,OK,,
37,37,42,FARRELL,178,1,Closed,Yes,-80.4,5.5,80.6,180,0.9,-5,4,LR,OK,,
37,37,119,QUEENFAR,179,1,Closed,No,-0.5,-21.7,21.7,180,0,-8.6,4,LR,OK,,
37,37,120,NBUSQUEW,180,1,Closed,No,159.4,44.7,165.6,180,0,7.4,4,LR,OK,,
39,ROSEBERY,119,QUEENFAR,181,1,Closed,No,0.6,-4.7,4.8,0,0,0,4,LR,OK,,
40,QUEENSTO,41,NEWTON,182,1,Closed,No,0,-9,9,180,0,-9,4,LR,OK,,
40,QUEENSTO,119,QUEENFAR,183,1,Closed,No,0,9,9,180,0,-8.8,4,LR,OK,,
43,BASTYAN,42,FARRELL,184,1,Closed,No,80,-2.6,80,180,0.9,-5.4,4,LR,OK,,
42,FARRELL,44,JOHN BUT,185,1,Closed,No,-141.1,17,142.1,180,2.9,2.6,4,LR,OK,,
42,FARRELL,45,TRIBUTE,186,1,Closed,No,-82,-1.9,82.1,180,1,-5.1,4,LR,OK,,
46,REECE,42,FARRELL,187,1,Closed,No,115,-9.3,115.4,180,1.8,-1.6,4,LR,OK,,
47,REECE,42,FARRELL,188,1,Closed,No,115,-9.3,115.4,180,1.8,-1.6,4,LR,OK,,
121,NBUS,51,FISHER,189,1,Closed,No,53.6,36.2,64.7,180,0.6,-6.9,4,LR,OK,,
52,ROWALLAN,121,NBUS,190,1,Closed,No,11,-59.5,60.5,180,0.4,-7.6,4,LR,OK,,
54,TAMAR VA,53,53,191,1,Closed,No,200,34.1,202.9,180,5.8,14.3,4,LR,OK,,
53,53,55,BASSLINK,192,1,Closed,No,0.3,-83.7,83.7,180,0.3,-83.7,4,LR,OK,,
56,COMALCO,53,53,193,1,Closed,No,-300,0,300,180,15.6,54.5,4,LR,OK,,
53,53,57,GEORGE T,194,1,Closed,Yes,103.2,-3.2,103.3,180,1.6,-1.7,4,LR,OK,,
57,GEORGE T,59,TEMCO,195,1,Closed,No,101.6,-1.5,101.6,180,1.6,-1.5,4,LR,OK,,
120,NBUSQUEW,132,132,196,1,Closed,No,159.4,45.5,165.8,180,0,29.9,4,LR,OK,,
11,SMITHTON,10,PORT LAT,197,1,Closed,No,-151,25.9,153.2,180,4.4,10.7,5,LR,OK,,
10,PORT LAT,20,BURNIE,198,1,Closed,No,-155.4,15.2,156.1,180,4.4,10.6,5,LR,OK,,
11,SMITHTON,20,BURNIE,199,1,Closed,No,-175.4,-5.6,175.5,100,0,41.3,5,LR,OK,,
33,SLACK,11,SMITHTON,200,1,Closed,Yes,-326.4,206.9,386.4,1000,0,186.6,5,LR,OK,,
12,EMU BAY,13,ULVERSTO,201,1,Closed,No,-21.5,-58.8,62.6,180,0.6,-6,5,LR,OK,,
20,BURNIE,12,EMU BAY,202,1,Closed,No,-20.8,-63.6,66.9,180,0.7,-4.7,5,LR,OK,,
13,ULVERSTO,14,PALOONA,203,1,Closed,No,-22.1,-52.9,57.3,180,0.4,-7.1,5,LR,OK,,
14,PALOONA,15,SHEFFIEL,204,1,Closed,No,-11.7,18.4,21.8,180,0.1,-8.6,5,LR,OK,,
15,SHEFFIEL,16,WESLEY V,205,1,Closed,No,0,-13.3,13.3,180,0,-8.8,5,LR,OK,,
15,SHEFFIEL,17,DEVONPOR,206,1,Closed,No,0,-13.3,13.3,180,0,-8.8,5,LR,OK,,
15,SHEFFIEL,18,RAILTON,207,1,Closed,No,0,-8.8,8.8,180,0,-8.8,5,LR,OK,,
19,DEVILS G,15,SHEFFIEL,208,1,Closed,No,-219.3,12.6,219.6,180,7.3,20.5,5,LR,OK,,
20,BURNIE,15,SHEFFIEL,209,1,Open,No,0,0,0,180,0,0,5,LR,OK,,
15,SHEFFIEL,22,SHEFF_B2,210,1,Closed,Yes,-238.4,54.5,244.5,1000,0,79.5,5,LR,OK,,
16,WESLEY V,17,DEVONPOR,211,1,Closed,No,0,-4.5,4.5,180,0,-8.9,5,LR,OK,,
19,DEVILS G,21,DEVILS B,212,1,Closed,Yes,219.3,-12.6,219.6,1000,0,68.3,5,LR,OK,,
23,,20,BURNIE,213,1,Closed,Yes,161.4,39.5,166.1,1000,0,42.5,5,LR,OK,,
34,Hamsphir,20,BURNIE,214,1,Closed,No,157.2,-9,157.4,180,4.2,9.2,5,LR,OK,,
22,SHEFF_B2,23,,215,1,Closed,No,165.9,49.3,173,180,4.5,9.8,5,LR,OK,,
42,FARRELL,22,SHEFF_B2,216,1,Closed,No,449.5,-21.7,450,180,28.7,105.7,5,LR,OK,,
48,CETHANA,22,SHEFF_B2,217,1,Closed,No,85,31.3,90.6,180,1.2,-4.1,5,LR,OK,,
49,WILMOT,22,SHEFF_B2,218,1,Closed,No,51,38.6,64,180,0.6,-6.3,5,LR,OK,,
50,LEMONTHY,22,SHEFF_B2,219,1,Closed,No,30,43.5,52.9,180,0.4,-7,5,LR,OK,,
51,FISHER,22,SHEFF_B2,220,1,Closed,No,53.1,38.2,65.4,180,0.6,-6.2,5,LR,OK,,
53,53,22,SHEFF_B2,221,1,Closed,No,-224.7,50.2,230.3,180,8.1,23.8,5,LR,OK,,
132,132,34,Hamsphir,222,1,Closed,No,157.2,21.1,158.6,180,0,30,5,LR,OK,,
132,132,35,Savage r,223,1,Closed,No,0,0,0,180,0,0,5,LR,OK,,
36,QUE,120,NBUSQUEW,224,1,Closed,No,0,0,0,180,0,-8.2,5,LR,OK,,
37,37,38,MACKINTO,225,1,Closed,No,-79.1,-17.4,81,180,0.9,-5.2,5,LR,OK,,
39,ROSEBERY,37,37,226,1,Closed,No,-0.6,4.7,4.8,180,0,-8.7,5,LR,OK,,
37,37,42,FARRELL,227,1,Closed,Yes,-78.2,2.2,78.2,180,0.9,-5.2,5,LR,OK,,
37,37,119,QUEENFAR,228,1,Closed,No,-0.5,-21.7,21.7,180,0,-8.6,5,LR,OK,,
37,37,120,NBUSQUEW,229,1,Closed,No,157.2,50.3,165,180,0,7.5,5,LR,OK,,
39,ROSEBERY,119,QUEENFAR,230,1,Closed,No,0.6,-4.7,4.8,0,0,0,5,LR,OK,,
40,QUEENSTO,41,NEWTON,231,1,Closed,No,0,-9,9,180,0,-9,5,LR,OK,,
40,QUEENSTO,119,QUEENFAR,232,1,Closed,No,0,9,9,180,0,-8.8,5,LR,OK,,
43,BASTYAN,42,FARRELL,233,1,Closed,No,80,-2.8,80.1,180,0.9,-5.4,5,LR,OK,,
42,FARRELL,44,JOHN BUT,234,1,Closed,No,-141.1,17.2,142.2,180,2.9,2.6,5,LR,OK,,
42,FARRELL,45,TRIBUTE,235,1,Closed,No,-82,-1.7,82.1,180,1,-5.1,5,LR,OK,,
46,REECE,42,FARRELL,236,1,Closed,No,115,-9.6,115.4,180,1.8,-1.6,5,LR,OK,,
47,REECE,42,FARRELL,237,1,Closed,No,115,-9.6,115.4,180,1.8,-1.6,5,LR,OK,,
121,NBUS,51,FISHER,238,1,Closed,No,53.6,31.1,62,180,0.5,-7.1,5,LR,OK,,
52,ROWALLAN,121,NBUS,239,1,Closed,No,11,-54.6,55.7,180,0.4,-7.8,5,LR,OK,,
54,TAMAR VA,53,53,240,1,Closed,No,200,31.2,202.4,180,5.7,14.1,5,LR,OK,,
53,53,55,BASSLINK,241,1,Closed,No,0.3,-84,84,180,0.3,-84,5,LR,OK,,
56,COMALCO,53,53,242,1,Closed,No,-300,0,300,180,15.5,54.2,5,LR,OK,,
53,53,57,GEORGE T,243,1,Closed,Yes,103.2,-3.3,103.3,180,1.6,-1.8,5,LR,OK,,
57,GEORGE T,59,TEMCO,244,1,Closed,No,101.6,-1.5,101.6,180,1.6,-1.5,5,LR,OK,,
120,NBUSQUEW,132,132,245,1,Closed,No,157.2,51.1,165.3,180,0,30,5,LR,OK,,
11,SMITHTON,10,PORT LAT,246,1,Closed,No,-159.1,17.3,160,180,4.5,10.7,6,LR,OK,,
10,PORT LAT,20,BURNIE,247,1,Closed,No,-163.6,6.6,163.7,180,4.5,10.4,6,LR,OK,,
11,SMITHTON,20,BURNIE,248,1,Closed,No,-182.1,-16.9,182.9,100,0,42.3,6,LR,OK,,
33,SLACK,11,SMITHTON,249,1,Closed,Yes,-341.2,191.9,391.5,1000,0,191.5,6,LR,OK,,
12,EMU BAY,13,ULVERSTO,250,1,Closed,No,-9,-42,42.9,180,0.2,-7.6,6,LR,OK,,
20,BURNIE,12,EMU BAY,251,1,Closed,No,-8.6,-48.7,49.5,180,0.3,-6.7,6,LR,OK,,
13,ULVERSTO,14,PALOONA,252,1,Closed,No,-9.2,-34.4,35.6,180,0.1,-8.3,6,LR,OK,,
14,PALOONA,15,SHEFFIEL,253,1,Closed,No,1.5,53.7,53.7,180,0.5,-6.9,6,LR,OK,,
15,SHEFFIEL,16,WESLEY V,254,1,Closed,No,0,-8.4,8.4,180,0,-8.4,6,LR,OK,,
15,SHEFFIEL,17,DEVONPOR,255,1,Closed,No,0,-8.5,8.5,180,0,-8.5,6,LR,OK,,
15,SHEFFIEL,18,RAILTON,256,1,Closed,No,0,-8.5,8.5,180,0,-8.5,6,LR,OK,,
19,DEVILS G,15,SHEFFIEL,257,1,Closed,No,-205.7,24.6,207.2,180,6.7,18.4,6,LR,OK,,
20,BURNIE,15,SHEFFIEL,258,1,Closed,No,-24.7,-59.8,64.7,180,0.6,-5.8,6,LR,OK,,
15,SHEFFIEL,22,SHEFF_B2,259,1,Closed,Yes,-236.7,38.2,239.7,1000,0,79.8,6,LR,OK,,
16,WESLEY V,17,DEVONPOR,260,1,Open,No,0,0,0,180,0,0,6,LR,OK,,
19,DEVILS G,21,DEVILS B,261,1,Closed,Yes,205.7,-24.6,207.2,1000,0,62.3,6,LR,OK,,
23,,20,BURNIE,262,1,Closed,Yes,161.3,20.4,162.6,1000,0,39.6,6,LR,OK,,
34,Hamsphir,20,BURNIE,263,1,Closed,No,159.6,-18.2,160.7,180,4,8.1,6,LR,OK,,
22,SHEFF_B2,23,,264,1,Closed,No,165.5,29,168.1,180,4.2,8.6,6,LR,OK,,
42,FARRELL,22,SHEFF_B2,265,1,Closed,No,447,-21.8,447.6,180,28.3,104.2,6,LR,OK,,
48,CETHANA,22,SHEFF_B2,266,1,Closed,No,85,30.1,90.2,180,1.2,-4.1,6,LR,OK,,
49,WILMOT,22,SHEFF_B2,267,1,Closed,No,51,37.5,63.3,180,0.6,-6.4,6,LR,OK,,
50,LEMONTHY,22,SHEFF_B2,268,1,Closed,No,30,42.4,51.9,180,0.4,-7.1,6,LR,OK,,
51,FISHER,22,SHEFF_B2,269,1,Closed,No,53.1,37,64.7,180,0.6,-6.3,6,LR,OK,,
53,53,22,SHEFF_B2,270,1,Closed,No,-224.7,49.7,230.1,180,8.1,23.7,6,LR,OK,,
132,132,34,Hamsphir,271,1,Closed,No,159.6,10.9,160,180,0,29.1,6,LR,OK,,
132,132,35,Savage r,272,1,Closed,No,0,0,0,180,0,0,6,LR,OK,,
36,QUE,120,NBUSQUEW,273,1,Closed,No,0,0,0,180,0,-8.4,6,LR,OK,,
37,37,38,MACKINTO,274,1,Closed,No,-79.1,-11.3,79.9,180,0.9,-5.3,6,LR,OK,,
39,ROSEBERY,37,37,275,1,Closed,No,-0.6,4.8,4.8,180,0,-8.7,6,LR,OK,,
37,37,42,FARRELL,276,1,Closed,Yes,-80.6,7.9,81,180,1,-5,6,LR,OK,,
37,37,119,QUEENFAR,277,1,Closed,No,-0.5,-21.8,21.8,180,0,-8.7,6,LR,OK,,
37,37,120,NBUSQUEW,278,1,Closed,No,159.6,38.7,164.3,180,0,7,6,LR,OK,,
39,ROSEBERY,119,QUEENFAR,279,1,Closed,No,0.6,-4.8,4.8,0,0,0,6,LR,OK,,
40,QUEENSTO,41,NEWTON,280,1,Closed,No,0,-9.1,9.1,180,0,-9.1,6,LR,OK,,
40,QUEENSTO,119,QUEENFAR,281,1,Closed,No,0,9.1,9.1,180,0,-8.9,6,LR,OK,,
43,BASTYAN,42,FARRELL,282,1,Closed,No,80,-4,80.1,180,0.9,-5.4,6,LR,OK,,
42,FARRELL,44,JOHN BUT,283,1,Closed,No,-141.1,18.4,142.3,180,2.9,2.6,6,LR,OK,,
42,FARRELL,45,TRIBUTE,284,1,Closed,No,-82,-0.5,82,180,1,-5.1,6,LR,OK,,
46,REECE,42,FARRELL,285,1,Closed,No,115,-10.7,115.5,180,1.8,-1.6,6,LR,OK,,
47,REECE,42,FARRELL,286,1,Closed,No,115,-10.7,115.5,180,1.8,-1.6,6,LR,OK,,
121,NBUS,51,FISHER,287,1,Closed,No,53.7,29.9,61.4,180,0.5,-7.1,6,LR,OK,,
52,ROWALLAN,121,NBUS,288,1,Closed,No,11,-53.5,54.6,180,0.3,-7.9,6,LR,OK,,
54,TAMAR VA,53,53,289,1,Closed,No,200,30.5,202.3,180,5.7,14.1,6,LR,OK,,
53,53,55,BASSLINK,290,1,Closed,No,0.3,-84.1,84.1,180,0.3,-84.1,6,LR,OK,,
56,COMALCO,53,53,291,1,Closed,No,-300,0,300,180,15.5,54.1,6,LR,OK,,
53,53,57,GEORGE T,292,1,Closed,Yes,103.2,-3.3,103.3,180,1.6,-1.8,6,LR,OK,,
57,GEORGE T,59,TEMCO,293,1,Closed,No,101.6,-1.6,101.6,180,1.6,-1.6,6,LR,OK,,
120,NBUSQUEW,132,132,294,1,Closed,No,159.6,40.1,164.6,180,0,29.1,6,LR,OK,,
11,SMITHTON,10,PORT LAT,295,1,Closed,No,-148.2,21.2,149.7,180,3.9,8.5,7,LR,OK,,
10,PORT LAT,20,BURNIE,296,1,Closed,No,-152.2,12.7,152.7,180,4,8.4,7,LR,OK,,
11,SMITHTON,20,BURNIE,297,1,Closed,No,-171.2,-9.7,171.5,100,0,37.1,7,LR,OK,,
33,SLACK,11,SMITHTON,298,1,Closed,Yes,-319.5,179.1,366.3,1000,0,167.6,7,LR,OK,,
12,EMU BAY,13,ULVERSTO,299,1,Closed,No,-24.4,-43.1,49.6,180,0.3,-7.1,7,LR,OK,,
20,BURNIE,12,EMU BAY,300,1,Closed,No,-24,-49.3,54.9,180,0.4,-6.2,7,LR,OK,,
13,ULVERSTO,14,PALOONA,301,1,Closed,No,-24.7,-36,43.7,180,0.2,-7.9,7,LR,OK,,
14,PALOONA,15,SHEFFIEL,302,1,Closed,No,-14.2,69.4,70.8,180,0.8,-5.6,7,LR,OK,,
15,SHEFFIEL,16,WESLEY V,303,1,Closed,No,0,-12.5,12.5,180,0,-8.3,7,LR,OK,,
15,SHEFFIEL,17,DEVONPOR,304,1,Closed,No,0,-12.6,12.6,180,0,-8.3,7,LR,OK,,
15,SHEFFIEL,18,RAILTON,305,1,Closed,No,0,-8.4,8.4,180,0,-8.4,7,LR,OK,,
19,DEVILS G,15,SHEFFIEL,306,1,Closed,No,-199.7,28.3,201.7,180,6.4,17.2,7,LR,OK,,
20,BURNIE,15,SHEFFIEL,307,1,Closed,No,-82.9,-47.9,95.8,180,1.4,-2.3,7,LR,OK,,
15,SHEFFIEL,22,SHEFF_B2,308,1,Closed,Yes,-305.5,73.8,314.3,1000,0,138.9,7,LR,OK,,
16,WESLEY V,17,DEVONPOR,309,1,Closed,No,0,-4.2,4.2,180,0,-8.4,7,LR,OK,,
19,DEVILS G,21,DEVILS B,310,1,Closed,Yes,199.7,-28.3,201.7,1000,0,59.5,7,LR,OK,,
23,,20,BURNIE,311,1,Closed,Yes,220.5,24.2,221.8,1000,0,79,7,LR,OK,,
34,Hamsphir,20,BURNIE,312,1,Open,No,0,0,0,180,0,0,7,LR,OK,,
22,SHEFF_B2,23,,313,1,Closed,No,228.9,49.9,234.3,180,8.4,25.7,7,LR,OK,,
42,FARRELL,22,SHEFF_B2,314,1,Closed,No,606.5,10.5,606.6,180,52.3,200.1,7,LR,OK,,
48,CETHANA,22,SHEFF_B2,315,1,Closed,No,85,56.3,102,180,1.5,-2.6,7,LR,OK,,
49,WILMOT,22,SHEFF_B2,316,1,Closed,No,51,63.8,81.7,180,1,-4.6,7,LR,OK,,
50,LEMONTHY,22,SHEFF_B2,317,1,Closed,No,30,68.7,75,180,0.9,-5.2,7,LR,OK,,
51,FISHER,22,SHEFF_B2,318,1,Closed,No,52.3,63.5,82.3,180,1,-4.6,7,LR,OK,,
53,53,22,SHEFF_B2,319,1,Closed,No,-225.3,60.9,233.4,180,8.4,25.5,7,LR,OK,,
132,132,34,Hamsphir,320,1,Closed,No,0,0,0,180,0,0,7,LR,OK,,
132,132,35,Savage r,321,1,Closed,No,0,0,0,180,0,0,7,LR,OK,,
36,QUE,120,NBUSQUEW,322,1,Closed,No,0,0,0,180,0,-9.4,7,LR,OK,,
37,37,38,MACKINTO,323,1,Closed,No,-78.9,36.4,86.9,180,1.1,-4.8,7,LR,OK,,
39,ROSEBERY,37,37,324,1,Closed,No,-0.6,5,5.1,180,0,-9.2,7,LR,OK,,
37,37,42,FARRELL,325,1,Closed,Yes,78.8,19.4,81.2,180,0.9,-5.3,7,LR,OK,,
37,37,119,QUEENFAR,326,1,Closed,No,-0.5,-23,23,180,0,-9.1,7,LR,OK,,
37,37,120,NBUSQUEW,327,1,Closed,No,0,-18.6,18.6,180,0,-9.2,7,LR,OK,,
39,ROSEBERY,119,QUEENFAR,328,1,Closed,No,0.6,-5,5.1,0,0,0,7,LR,OK,,
40,QUEENSTO,41,NEWTON,329,1,Closed,No,0,-9.6,9.6,180,0,-9.6,7,LR,OK,,
40,QUEENSTO,119,QUEENFAR,330,1,Closed,No,0,9.6,9.6,180,0,-9.4,7,LR,OK,,
43,BASTYAN,42,FARRELL,331,1,Closed,No,80,0.1,80,180,0.9,-5.4,7,LR,OK,,
42,FARRELL,44,JOHN BUT,332,1,Closed,No,-141.1,14.3,141.8,180,2.9,2.6,7,LR,OK,,
42,FARRELL,45,TRIBUTE,333,1,Closed,No,-82,-4.6,82.2,180,1,-5.1,7,LR,OK,,
46,REECE,42,FARRELL,334,1,Closed,No,115,-6.7,115.2,180,1.8,-1.6,7,LR,OK,,
47,REECE,42,FARRELL,335,1,Closed,No,115,-6.7,115.2,180,1.8,-1.6,7,LR,OK,,
121,NBUS,51,FISHER,336,1,Closed,No,53.2,57.5,78.3,180,0.9,-6,7,LR,OK,,
52,ROWALLAN,121,NBUS,337,1,Closed,No,11,-79.5,80.3,180,0.8,-6.2,7,LR,OK,,
54,TAMAR VA,53,53,338,1,Closed,No,200,46.2,205.3,180,5.9,14.9,7,LR,OK,,
53,53,55,BASSLINK,339,1,Closed,No,0.3,-82.5,82.5,180,0.3,-82.5,7,LR,OK,,
56,COMALCO,53,53,340,1,Closed,No,-300,0,300,180,15.9,55.7,7,LR,OK,,
53,53,57,GEORGE T,341,1,Closed,Yes,103.3,-2.8,103.3,180,1.6,-1.5,7,LR,OK,,
57,GEORGE T,59,TEMCO,342,1,Closed,No,101.6,-1.3,101.6,180,1.6,-1.3,7,LR,OK,,
120,NBUSQUEW,132,132,343,1,Closed,No,0,0,0,180,0,0,7,LR,OK,,
11,SMITHTON,10,PORT LAT,344,1,Closed,No,-152.6,30.1,155.5,180,4.8,12.8,8,LR,BLACKOUT,,
10,PORT LAT,20,BURNIE,345,1,Closed,No,-157.4,17.3,158.3,180,4.9,12.8,8,LR,BLACKOUT,,
11,SMITHTON,20,BURNIE,346,1,Closed,No,-178.2,-1.9,178.2,100,0,45.3,8,LR,BLACKOUT,,
33,SLACK,11,SMITHTON,347,1,Closed,Yes,-330.8,232.6,404.4,1000,0,204.3,8,LR,BLACKOUT,,
12,EMU BAY,13,ULVERSTO,348,1,Closed,No,4.4,-78.8,78.9,180,0.9,-4.2,8,LR,BLACKOUT,,
20,BURNIE,12,EMU BAY,349,1,Closed,No,5.5,-81.4,81.6,180,1.1,-2.7,8,LR,BLACKOUT,,
13,ULVERSTO,14,PALOONA,350,1,Closed,No,3.4,-74.5,74.6,180,0.7,-5.7,8,LR,BLACKOUT,,
14,PALOONA,15,SHEFFIEL,351,1,Closed,No,13.5,88.5,89.5,180,1.2,-3.7,8,LR,BLACKOUT,,
15,SHEFFIEL,16,WESLEY V,352,1,Closed,No,0,-12.2,12.2,180,0,-8.1,8,LR,BLACKOUT,,
15,SHEFFIEL,17,DEVONPOR,353,1,Closed,No,0,-12.2,12.2,180,0,-8.1,8,LR,BLACKOUT,,
15,SHEFFIEL,18,RAILTON,354,1,Closed,No,0,-8.1,8.1,180,0,-8.1,8,LR,BLACKOUT,,
19,DEVILS G,15,SHEFFIEL,355,1,Closed,No,-199.4,35.3,202.5,180,6.6,18.3,8,LR,BLACKOUT,,
20,BURNIE,15,SHEFFIEL,356,1,Closed,No,24.2,-134.6,136.8,180,3.3,5.7,8,LR,BLACKOUT,,
15,SHEFFIEL,22,SHEFF_B2,357,1,Closed,Yes,-172.9,1.3,172.9,1000,0,43.3,8,LR,BLACKOUT,,
16,WESLEY V,17,DEVONPOR,358,1,Closed,No,0,-4.1,4.1,180,0,-8.2,8,LR,BLACKOUT,,
19,DEVILS G,21,DEVILS B,359,1,Closed,Yes,199.4,-35.3,202.5,1000,0,61.4,8,LR,BLACKOUT,,
23,,20,BURNIE,360,1,Closed,Yes,96.4,52.9,109.9,1000,0,18.2,8,LR,BLACKOUT,,
34,Hamsphir,20,BURNIE,361,1,Closed,No,295.9,-126.3,321.7,180,22.1,81.8,8,LR,BLACKOUT,,
22,SHEFF_B2,23,,362,1,Closed,No,98.3,52.1,111.3,180,1.9,-0.7,8,LR,BLACKOUT,,
42,FARRELL,22,SHEFF_B2,363,1,Open,No,0,0,0,180,0,0,8,LR,BLACKOUT,,
48,CETHANA,22,SHEFF_B2,364,1,Closed,No,84.9,25.3,88.6,180,1.1,-4.4,8,LR,BLACKOUT,,
49,WILMOT,22,SHEFF_B2,365,1,Closed,No,50.8,32.7,60.4,180,0.5,-6.6,8,LR,BLACKOUT,,
50,LEMONTHY,22,SHEFF_B2,366,1,Closed,No,29.8,37.6,47.9,180,0.4,-7.4,8,LR,BLACKOUT,,
51,FISHER,22,SHEFF_B2,367,1,Closed,No,53.1,31.7,61.8,180,0.6,-6.5,8,LR,BLACKOUT,,
53,53,22,SHEFF_B2,368,1,Closed,No,-225.5,47.7,230.5,180,8,23.5,8,LR,BLACKOUT,,
132,132,34,Hamsphir,369,1,Closed,No,295.9,34.3,297.8,180,0,160.6,8,LR,BLACKOUT,,
132,132,35,Savage r,370,1,Closed,No,0,0,0,180,0,0,8,LR,BLACKOUT,,
36,QUE,120,NBUSQUEW,371,1,Closed,No,0,0,0,180,0,-7.1,8,LR,BLACKOUT,,
37,37,38,MACKINTO,372,1,Closed,No,-66.2,-137.4,152.5,180,3,1.7,8,LR,BLACKOUT,,
39,ROSEBERY,37,37,373,1,Closed,No,-0.6,5.1,5.1,180,0,-9.3,8,LR,BLACKOUT,,
37,37,42,FARRELL,374,1,Closed,Yes,-229.7,-90.5,246.9,180,8.1,22.1,8,LR,BLACKOUT,,
37,37,119,QUEENFAR,375,1,Closed,No,-0.5,-23.3,23.3,180,0,-9.2,8,LR,BLACKOUT,,
37,37,120,NBUSQUEW,376,1,Closed,No,295.9,265.6,397.6,180,0,77.7,8,LR,BLACKOUT,,
39,ROSEBERY,119,QUEENFAR,377,1,Closed,No,0.6,-5.1,5.1,0,0,0,8,LR,BLACKOUT,,
40,QUEENSTO,41,NEWTON,378,1,Closed,No,0,-9.7,9.7,180,0,-9.7,8,LR,BLACKOUT,,
40,QUEENSTO,119,QUEENFAR,379,1,Closed,No,0,9.7,9.7,180,0,-9.5,8,LR,BLACKOUT,,
43,BASTYAN,42,FARRELL,380,1,Closed,No,96.4,13.5,97.3,180,1.1,-6.9,8,LR,BLACKOUT,,
42,FARRELL,44,JOHN BUT,381,1,Closed,No,-173.4,4,173.4,180,3.5,2.6,8,LR,BLACKOUT,,
42,FARRELL,45,TRIBUTE,382,1,Closed,No,-99,-19.3,100.9,180,1.1,-6.6,8,LR,BLACKOUT,,
46,REECE,42,FARRELL,383,1,Closed,No,140.4,5,140.5,180,2.2,-2.4,8,LR,BLACKOUT,,
47,REECE,42,FARRELL,384,1,Closed,No,140.4,5,140.5,180,2.2,-2.4,8,LR,BLACKOUT,,
121,NBUS,51,FISHER,385,1,Closed,No,53.5,24.4,58.8,180,0.5,-7.3,8,LR,BLACKOUT,,
52,ROWALLAN,121,NBUS,386,1,Closed,No,11.4,-47.8,49.2,180,0.3,-8.2,8,LR,BLACKOUT,,
54,TAMAR VA,53,53,387,1,Closed,No,200.4,27.7,202.3,180,5.7,14,8,LR,BLACKOUT,,
53,53,55,BASSLINK,388,1,Closed,No,0.3,-84.6,84.6,180,0.3,-84.6,8,LR,BLACKOUT,,
56,COMALCO,53,53,389,1,Closed,No,-300.9,-0.1,300.9,180,15.5,54,8,LR,BLACKOUT,,
53,53,57,GEORGE T,390,1,Closed,Yes,103.5,-3.4,103.6,180,1.6,-1.8,8,LR,BLACKOUT,,
57,GEORGE T,59,TEMCO,391,1,Closed,No,101.9,-1.6,101.9,180,1.6,-1.6,8,LR,BLACKOUT,,
120,NBUSQUEW,132,132,392,1,Closed,No,295.9,195,354.3,180,0,160.6,8,LR,BLACKOUT,,
11,SMITHTON,10,PORT LAT,393,1,Closed,No,-149.7,16,150.6,180,3.8,7.6,9,LR,OK,,
10,PORT LAT,20,BURNIE,394,1,Closed,No,-153.5,8.4,153.7,180,3.8,7.4,9,LR,OK,,
11,SMITHTON,20,BURNIE,395,1,Closed,No,-171.5,-15.4,172.2,100,0,35.8,9,LR,OK,,
33,SLACK,11,SMITHTON,396,1,Closed,Yes,-321.2,162.5,360,1000,0,161.9,9,LR,OK,,
12,EMU BAY,13,ULVERSTO,397,1,Closed,No,-9.4,-33.4,34.7,180,0.1,-8.1,9,LR,OK,,
20,BURNIE,12,EMU BAY,398,1,Closed,No,-9.2,-40.8,41.8,180,0.2,-7.4,9,LR,OK,,
13,ULVERSTO,14,PALOONA,399,1,Closed,No,-9.6,-25.3,27.1,180,0.1,-8.6,9,LR,OK,,
14,PALOONA,15,SHEFFIEL,400,1,Closed,No,1.2,32.9,32.9,180,0.2,-8.1,9,LR,OK,,
15,SHEFFIEL,16,WESLEY V,401,1,Closed,No,0,-13,13,180,0,-8.6,9,LR,OK,,
15,SHEFFIEL,17,DEVONPOR,402,1,Closed,No,0,-13,13,180,0,-8.7,9,LR,OK,,
15,SHEFFIEL,18,RAILTON,403,1,Closed,No,0,-8.7,8.7,180,0,-8.7,9,LR,OK,,
19,DEVILS G,15,SHEFFIEL,404,1,Closed,No,-177.6,21.3,178.9,180,4.8,10.7,9,LR,OK,,
20,BURNIE,15,SHEFFIEL,405,1,Closed,No,-26.4,-54,60.2,180,0.5,-6.4,9,LR,OK,,
15,SHEFFIEL,22,SHEFF_B2,406,1,Closed,Yes,-208.4,38.7,211.9,1000,0,60.9,9,LR,OK,,
16,WESLEY V,17,DEVONPOR,407,1,Closed,No,0,-4.4,4.4,180,0,-8.7,9,LR,OK,,
19,DEVILS G,21,DEVILS B,408,1,Closed,Yes,177.6,-21.3,178.9,1000,0,44.9,9,LR,OK,,
23,,20,BURNIE,409,1,Closed,Yes,143.7,10.6,144.1,1000,0,30.6,9,LR,OK,,
34,Hamsphir,20,BURNIE,410,1,Closed,No,153.2,-18.5,154.3,180,3.6,6.2,9,LR,OK,,
22,SHEFF_B2,23,,411,1,Closed,No,146.9,15.3,147.7,180,3.2,4.7,9,LR,OK,,
42,FARRELL,22,SHEFF_B2,412,1,Closed,No,453.6,-18.5,454,180,29.1,107.5,9,LR,OK,,
48,CETHANA,22,SHEFF_B2,413,1,Closed,No,85,33.3,91.3,180,1.2,-4,9,LR,OK,,
49,WILMOT,22,SHEFF_B2,414,1,Closed,No,51,40.6,65.2,180,0.6,-6.2,9,LR,OK,,
50,LEMONTHY,22,SHEFF_B2,415,1,Closed,No,30,45.5,54.5,180,0.5,-6.9,9,LR,OK,,
51,FISHER,22,SHEFF_B2,416,1,Open,No,0,0,0,180,0,0,9,LR,OK,,
53,53,22,SHEFF_B2,417,1,Closed,No,-224.8,51,230.5,180,8.1,23.9,9,LR,OK,,
132,132,34,Hamsphir,418,1,Closed,No,153.2,7.5,153.3,180,0,26.1,9,LR,OK,,
132,132,35,Savage r,419,1,Closed,No,0,0,0,180,0,0,9,LR,OK,,
36,QUE,120,NBUSQUEW,420,1,Closed,No,0,0,0,180,0,-8.5,9,LR,OK,,
37,37,38,MACKINTO,421,1,Closed,No,-79.1,-6,79.3,180,0.9,-5.4,9,LR,OK,,
39,ROSEBERY,37,37,422,1,Closed,No,-0.6,4.8,4.8,180,0,-8.8,9,LR,OK,,
37,37,42,FARRELL,423,1,Closed,Yes,-74.1,11.2,75,180,0.8,-5.6,9,LR,OK,,
37,37,119,QUEENFAR,424,1,Closed,No,-0.5,-22,22,180,0,-8.7,9,LR,OK,,
37,37,120,NBUSQUEW,425,1,Closed,No,153.2,30.4,156.1,180,0,5.3,9,LR,OK,,
39,ROSEBERY,119,QUEENFAR,426,1,Closed,No,0.6,-4.8,4.8,0,0,0,9,LR,OK,,
40,QUEENSTO,41,NEWTON,427,1,Closed,No,0,-9.1,9.1,180,0,-9.1,9,LR,OK,,
40,QUEENSTO,119,QUEENFAR,428,1,Closed,No,0,9.1,9.1,180,0,-8.9,9,LR,OK,,
43,BASTYAN,42,FARRELL,429,1,Closed,No,80,-4.1,80.1,180,0.9,-5.4,9,LR,OK,,
42,FARRELL,44,JOHN BUT,430,1,Closed,No,-141.1,18.5,142.3,180,2.9,2.6,9,LR,OK,,
42,FARRELL,45,TRIBUTE,431,1,Closed,No,-82,-0.4,82,180,1,-5.1,9,LR,OK,,
46,REECE,42,FARRELL,432,1,Closed,No,115,-10.9,115.5,180,1.8,-1.6,9,LR,OK,,
47,REECE,42,FARRELL,433,1,Closed,No,115,-10.9,115.5,180,1.8,-1.6,9,LR,OK,,
121,NBUS,51,FISHER,434,1,Closed,No,0,-9,9,180,0,-9,9,LR,OK,,
52,ROWALLAN,121,NBUS,435,1,Closed,No,-42.7,11.3,44.2,180,0.3,-7.9,9,LR,OK,,
54,TAMAR VA,53,53,436,1,Closed,No,200,32.4,202.6,180,5.7,14.2,9,LR,OK,,
53,53,55,BASSLINK,437,1,Closed,No,0.3,-83.9,83.9,180,0.3,-83.9,9,LR,OK,,
56,COMALCO,53,53,438,1,Closed,No,-300,0,300,180,15.6,54.3,9,LR,OK,,
53,53,57,GEORGE T,439,1,Closed,Yes,103.2,-3.3,103.3,180,1.6,-1.7,9,LR,OK,,
57,GEORGE T,59,TEMCO,440,1,Closed,No,101.6,-1.5,101.6,180,1.6,-1.5,9,LR,OK,,
120,NBUSQUEW,132,132,441,1,Closed,No,153.2,33.6,156.8,180,0,26.1,9,LR,OK,,
11,SMITHTON,10,PORT LAT,442,1,Closed,No,-159.1,17.1,160,180,4.5,10.7,10,LR,OK,,
10,PORT LAT,20,BURNIE,443,1,Closed,No,-163.6,6.5,163.7,180,4.5,10.4,10,LR,OK,,
11,SMITHTON,20,BURNIE,444,1,Closed,No,-182.1,-17.1,182.9,100,0,42.2,10,LR,OK,,
33,SLACK,11,SMITHTON,445,1,Closed,Yes,-341.2,191.1,391.1,1000,0,191.1,10,LR,OK,,
12,EMU BAY,13,ULVERSTO,446,1,Closed,No,-9,-41.4,42.4,180,0.2,-7.6,10,LR,OK,,
20,BURNIE,12,EMU BAY,447,1,Closed,No,-8.7,-48.2,49,180,0.3,-6.8,10,LR,OK,,
13,ULVERSTO,14,PALOONA,448,1,Closed,No,-9.3,-33.8,35,180,0.1,-8.3,10,LR,OK,,
14,PALOONA,15,SHEFFIEL,449,1,Closed,No,1.4,49.5,49.5,180,0.4,-7.1,10,LR,OK,,
15,SHEFFIEL,16,WESLEY V,450,1,Closed,No,0,-12.8,12.8,180,0,-8.5,10,LR,OK,,
15,SHEFFIEL,17,DEVONPOR,451,1,Closed,No,0,-12.8,12.8,180,0,-8.5,10,LR,OK,,
15,SHEFFIEL,18,RAILTON,452,1,Closed,No,0,-8.5,8.5,180,0,-8.5,10,LR,OK,,
19,DEVILS G,15,SHEFFIEL,453,1,Closed,No,-205.8,23.5,207.1,180,6.6,18.2,10,LR,OK,,
20,BURNIE,15,SHEFFIEL,454,1,Closed,No,-24.9,-61.9,66.7,180,0.6,-5.6,10,LR,OK,,
15,SHEFFIEL,22,SHEFF_B2,455,1,Closed,Yes,-237,39.8,240.3,1000,0,79.8,10,LR,OK,,
16,WESLEY V,17,DEVONPOR,456,1,Closed,No,0,-4.3,4.3,180,0,-8.6,10,LR,OK,,
19,DEVILS G,21,DEVILS B,457,1,Closed,Yes,205.8,-23.5,207.1,1000,0,62.1,10,LR,OK,,
23,,20,BURNIE,458,1,Closed,Yes,161.2,20,162.5,1000,0,39.5,10,LR,OK,,
34,Hamsphir,20,BURNIE,459,1,Closed,No,159.4,-19.2,160.6,180,4,8.1,10,LR,OK,,
22,SHEFF_B2,23,,460,1,Closed,No,165.4,28.5,167.8,180,4.2,8.5,10,LR,OK,,
42,FARRELL,22,SHEFF_B2,461,1,Closed,No,447.2,-22.6,447.8,180,28.4,104.4,10,LR,OK,,
48,CETHANA,22,SHEFF_B2,462,1,Closed,No,85,29.8,90.1,180,1.2,-4.1,10,LR,OK,,
49,WILMOT,22,SHEFF_B2,463,1,Closed,No,51,37.2,63.1,180,0.6,-6.4,10,LR,OK,,
50,LEMONTHY,22,SHEFF_B2,464,1,Closed,No,30,42.1,51.7,180,0.4,-7.1,10,LR,OK,,
51,FISHER,22,SHEFF_B2,465,1,Closed,No,53.1,36.7,64.6,180,0.6,-6.3,10,LR,OK,,
53,53,22,SHEFF_B2,466,1,Closed,No,-224.7,49.6,230.1,180,8,23.7,10,LR,OK,,
132,132,34,Hamsphir,467,1,Closed,No,159.4,9.9,159.7,180,0,29.1,10,LR,OK,,
132,132,35,Savage r,468,1,Closed,No,0,0,0,180,0,0,10,LR,OK,,
36,QUE,120,NBUSQUEW,469,1,Closed,No,0,0,0,180,0,-8.4,10,LR,OK,,
37,37,38,MACKINTO,470,1,Closed,No,-79.1,-15.4,80.6,180,0.9,-5.2,10,LR,OK,,
39,ROSEBERY,37,37,471,1,Open,No,0,0,0,180,0,0,10,LR,OK,,
37,37,42,FARRELL,472,1,Closed,Yes,-80.4,4.3,80.5,180,0.9,-5,10,LR,OK,,
37,37,119,QUEENFAR,473,1,Closed,No,0.1,-26.5,26.5,180,0.1,-8.5,10,LR,OK,,
37,37,120,NBUSQUEW,474,1,Closed,No,159.4,37.6,163.8,180,0,7,10,LR,OK,,
39,ROSEBERY,119,QUEENFAR,475,1,Closed,No,0,0,0,0,0,0,10,LR,OK,,
40,QUEENSTO,41,NEWTON,476,1,Closed,No,0,-9.1,9.1,180,0,-9.1,10,LR,OK,,
40,QUEENSTO,119,QUEENFAR,477,1,Closed,No,0,9.1,9.1,180,0,-8.9,10,LR,OK,,
43,BASTYAN,42,FARRELL,478,1,Closed,No,80,-3.4,80.1,180,0.9,-5.4,10,LR,OK,,
42,FARRELL,44,JOHN BUT,479,1,Closed,No,-141.1,17.8,142.2,180,2.9,2.6,10,LR,OK,,
42,FARRELL,45,TRIBUTE,480,1,Closed,No,-82,-1.1,82.1,180,1,-5.1,10,LR,OK,,
46,REECE,42,FARRELL,481,1,Closed,No,115,-10.2,115.4,180,1.8,-1.6,10,LR,OK,,
47,REECE,42,FARRELL,482,1,Closed,No,115,-10.2,115.4,180,1.8,-1.6,10,LR,OK,,
121,NBUS,51,FISHER,483,1,Closed,No,53.7,29.6,61.3,180,0.5,-7.1,10,LR,OK,,
52,ROWALLAN,121,NBUS,484,1,Closed,No,11,-53.2,54.3,180,0.3,-7.9,10,LR,OK,,
54,TAMAR VA,53,53,485,1,Closed,No,200,30.3,202.3,180,5.7,14.1,10,LR,OK,,
53,53,55,BASSLINK,486,1,Closed,No,0.3,-84.1,84.1,180,0.3,-84.1,10,LR,OK,,
56,COMALCO,53,53,487,1,Closed,No,-300,0,300,180,15.5,54.1,10,LR,OK,,
53,53,57,GEORGE T,488,1,Closed,Yes,103.2,-3.3,103.3,180,1.6,-1.8,10,LR,OK,,
57,GEORGE T,59,TEMCO,489,1,Closed,No,101.6,-1.6,101.6,180,1.6,-1.6,10,LR,OK,,
120,NBUSQUEW,132,132,490,1,Closed,No,159.4,39,164.1,180,0,29.1,10,LR,OK,,
11,SMITHTON,10,PORT LAT,491,1,Open,No,0,0,0,180,0,0,11,LR,OK,,
10,PORT LAT,20,BURNIE,492,1,Closed,No,0,0,0,180,0,-6.4,11,LR,OK,,
11,SMITHTON,20,BURNIE,493,1,Closed,No,-293.7,53.1,298.4,100,0,130.7,11,LR,OK,,
33,SLACK,11,SMITHTON,494,1,Closed,Yes,-293.7,223,368.7,1000,0,169.9,11,LR,OK,,
12,EMU BAY,13,ULVERSTO,495,1,Open,No,0,0,0,180,0,0,11,LR,OK,,
20,BURNIE,12,EMU BAY,496,1,Closed,No,0,-6.4,6.4,180,0,-6.4,11,LR,OK,,
13,ULVERSTO,14,PALOONA,497,1,Closed,No,0,0,0,180,0,-9,11,LR,OK,,
14,PALOONA,15,SHEFFIEL,498,1,Open,No,0,0,0,180,0,0,11,LR,OK,,
15,SHEFFIEL,16,WESLEY V,499,1,Closed,No,0,-10.4,10.4,180,0,-6.9,11,LR,OK,,
15,SHEFFIEL,17,DEVONPOR,500,1,Closed,No,0,-10.4,10.4,180,0,-6.9,11,LR,OK,,
15,SHEFFIEL,18,RAILTON,501,1,Closed,No,0,-6.9,6.9,180,0,-6.9,11,LR,OK,,
19,DEVILS G,15,SHEFFIEL,502,1,Closed,No,-242.8,60.2,250.1,180,11.8,40.1,11,LR,OK,,
20,BURNIE,15,SHEFFIEL,503,1,Closed,No,11.9,-59.3,60.5,180,0.6,-4.1,11,LR,OK,,
15,SHEFFIEL,22,SHEFF_B2,504,1,Closed,Yes,-243.4,-7.5,243.5,1000,0,100.6,11,LR,OK,,
16,WESLEY V,17,DEVONPOR,505,1,Closed,No,0,-3.5,3.5,180,0,-7,11,LR,OK,,
19,DEVILS G,21,DEVILS B,506,1,Closed,Yes,242.8,-60.2,250.1,1000,0,109.7,11,LR,OK,,
23,,20,BURNIE,507,1,Closed,Yes,157.1,59.1,167.8,1000,0,45.8,11,LR,OK,,
34,Hamsphir,20,BURNIE,508,1,Closed,No,152.8,3,152.8,180,4.4,10.8,11,LR,OK,,
22,SHEFF_B2,23,,509,1,Closed,No,161.9,70.5,176.6,180,4.8,11.4,11,LR,OK,,
42,FARRELL,22,SHEFF_B2,510,1,Closed,No,454,-4.7,454,180,29.4,108.5,11,LR,OK,,
48,CETHANA,22,SHEFF_B2,511,1,Closed,No,85,53.1,100.2,180,1.5,-2.8,11,LR,OK,,
49,WILMOT,22,SHEFF_B2,512,1,Closed,No,51,60.6,79.2,180,0.9,-4.9,11,LR,OK,,
50,LEMONTHY,22,SHEFF_B2,513,1,Closed,No,30,65.5,72.1,180,0.8,-5.4,11,LR,OK,,
51,FISHER,22,SHEFF_B2,514,1,Closed,No,52.5,60.3,79.9,180,1,-4.8,11,LR,OK,,
53,53,22,SHEFF_B2,515,1,Closed,No,-225.3,59.5,233,180,8.4,25.2,11,LR,OK,,
132,132,34,Hamsphir,516,1,Closed,No,152.8,34.3,156.6,180,0,31.3,11,LR,OK,,
132,132,35,Savage r,517,1,Closed,No,0,0,0,180,0,0,11,LR,OK,,
36,QUE,120,NBUSQUEW,518,1,Closed,No,0,0,0,180,0,-8,11,LR,OK,,
37,37,38,MACKINTO,519,1,Closed,No,-79,-27,83.5,180,1,-4.9,11,LR,OK,,
39,ROSEBERY,37,37,520,1,Closed,No,-0.6,4.7,4.7,180,0,-8.6,11,LR,OK,,
37,37,42,FARRELL,521,1,Closed,Yes,-73.9,-4.2,74,180,0.8,-5.5,11,LR,OK,,
37,37,119,QUEENFAR,522,1,Closed,No,-0.5,-21.4,21.4,180,0,-8.5,11,LR,OK,,
37,37,120,NBUSQUEW,523,1,Closed,No,152.8,65.8,166.4,180,0,8.1,11,LR,OK,,
39,ROSEBERY,119,QUEENFAR,524,1,Closed,No,0.6,-4.7,4.7,0,0,0,11,LR,OK,,
40,QUEENSTO,41,NEWTON,525,1,Closed,No,0,-8.9,8.9,180,0,-8.9,11,LR,OK,,
40,QUEENSTO,119,QUEENFAR,526,1,Closed,No,0,8.9,8.9,180,0,-8.7,11,LR,OK,,
43,BASTYAN,42,FARRELL,527,1,Closed,No,80,1.8,80,180,0.9,-5.4,11,LR,OK,,
42,FARRELL,44,JOHN BUT,528,1,Closed,No,-141.1,12.6,141.7,180,2.9,2.6,11,LR,OK,,
42,FARRELL,45,TRIBUTE,529,1,Closed,No,-82,-6.3,82.3,180,1,-5.1,11,LR,OK,,
46,REECE,42,FARRELL,530,1,Closed,No,115,-5,115.1,180,1.8,-1.6,11,LR,OK,,
47,REECE,42,FARRELL,531,1,Closed,No,115,-5,115.1,180,1.8,-1.6,11,LR,OK,,
121,NBUS,51,FISHER,532,1,Closed,No,53.3,54.2,76,180,0.8,-6.1,11,LR,OK,,
52,ROWALLAN,121,NBUS,533,1,Closed,No,11,-76.5,77.3,180,0.7,-6.5,11,LR,OK,,
54,TAMAR VA,53,53,534,1,Closed,No,200,44.3,204.9,180,5.9,14.8,11,LR,OK,,
53,53,55,BASSLINK,535,1,Closed,No,0.3,-82.7,82.7,180,0.3,-82.7,11,LR,OK,,
56,COMALCO,53,53,536,1,Closed,No,-300,0,300,180,15.8,55.5,11,LR,OK,,
53,53,57,GEORGE T,537,1,Closed,Yes,103.3,-2.8,103.3,180,1.6,-1.5,11,LR,OK,,
57,GEORGE T,59,TEMCO,538,1,Closed,No,101.6,-1.3,101.6,180,1.6,-1.3,11,LR,OK,,
120,NBUSQUEW,132,132,539,1,Closed,No,152.8,65.7,166.3,180,0,31.3,11,LR,OK,,
11,SMITHTON,10,PORT LAT,540,1,Closed,No,-132.4,31.6,136.1,180,3.5,6.9,12,LR,OK,,
10,PORT LAT,20,BURNIE,541,1,Closed,No,-135.8,24.7,138,180,3.5,7.1,12,LR,OK,,
11,SMITHTON,20,BURNIE,542,1,Closed,No,-156.5,5.9,156.6,100,0,32.6,12,LR,OK,,
33,SLACK,11,SMITHTON,543,1,Closed,Yes,-288.9,184.1,342.6,1000,0,146.6,12,LR,OK,,
12,EMU BAY,13,ULVERSTO,544,1,Closed,No,-63.4,-54.5,83.6,180,1.1,-3.8,12,LR,OK,,
20,BURNIE,12,EMU BAY,545,1,Closed,No,-62.2,-57,84.4,180,1.2,-2.5,12,LR,OK,,
13,ULVERSTO,14,PALOONA,546,1,Closed,No,-64.5,-50.7,82.1,180,0.9,-4.9,12,LR,OK,,
14,PALOONA,15,SHEFFIEL,547,1,Closed,No,-54.6,52.8,76,180,0.9,-5.4,12,LR,OK,,
15,SHEFFIEL,16,WESLEY V,548,1,Closed,No,0,-8.6,8.6,180,0,-8.6,12,LR,OK,,
15,SHEFFIEL,17,DEVONPOR,549,1,Closed,No,0,-8.6,8.6,180,0,-8.6,12,LR,OK,,
15,SHEFFIEL,18,RAILTON,550,1,Closed,No,0,-8.6,8.6,180,0,-8.6,12,LR,OK,,
19,DEVILS G,15,SHEFFIEL,551,1,Closed,No,-226.7,17.9,227.4,180,8,23.6,12,LR,OK,,
20,BURNIE,15,SHEFFIEL,552,1,Open,No,0,0,0,180,0,0,12,LR,OK,,
15,SHEFFIEL,22,SHEFF_B2,553,1,Closed,Yes,-290.2,78.3,300.6,1000,0,123.1,12,LR,OK,,
16,WESLEY V,17,DEVONPOR,554,1,Open,No,0,0,0,180,0,0,12,LR,OK,,
19,DEVILS G,21,DEVILS B,555,1,Closed,Yes,226.7,-17.9,227.4,1000,0,75,12,LR,OK,,
23,,20,BURNIE,556,1,Closed,Yes,233.6,47.8,238.5,1000,0,95.6,12,LR,OK,,
34,Hamsphir,20,BURNIE,557,1,Open,No,0,0,0,180,0,0,12,LR,OK,,
22,SHEFF_B2,23,,558,1,Closed,No,243.8,80.6,256.8,180,10.1,32.8,12,LR,OK,,
42,FARRELL,22,SHEFF_B2,559,1,Closed,No,606.5,12.3,606.6,180,52.4,200.2,12,LR,OK,,
48,CETHANA,22,SHEFF_B2,560,1,Closed,No,85,58.5,103.2,180,1.6,-2.4,12,LR,OK,,
49,WILMOT,22,SHEFF_B2,561,1,Closed,No,51,65.9,83.4,180,1,-4.4,12,LR,OK,,
50,LEMONTHY,22,SHEFF_B2,562,1,Closed,No,30,70.9,77,180,0.9,-5,12,LR,OK,,
51,FISHER,22,SHEFF_B2,563,1,Closed,No,52.3,65.6,83.9,180,1.1,-4.4,12,LR,OK,,
53,53,22,SHEFF_B2,564,1,Closed,No,-225.4,61.8,233.7,180,8.5,25.6,12,LR,OK,,
132,132,34,Hamsphir,565,1,Closed,No,0,0,0,180,0,0,12,LR,OK,,
132,132,35,Savage r,566,1,Closed,No,0,0,0,180,0,0,12,LR,OK,,
36,QUE,120,NBUSQUEW,567,1,Closed,No,0,0,0,180,0,-9.4,12,LR,OK,,
37,37,38,MACKINTO,568,1,Closed,No,-78.9,36.3,86.9,180,1.1,-4.8,12,LR,OK,,
39,ROSEBERY,37,37,569,1,Closed,No,-0.6,5,5.1,180,0,-9.2,12,LR,OK,,
37,37,42,FARRELL,570,1,Closed,Yes,78.8,19.5,81.2,180,0.9,-5.3,12,LR,OK,,
37,37,119,QUEENFAR,571,1,Closed,No,-0.5,-23,23,180,0,-9.1,12,LR,OK,,
37,37,120,NBUSQUEW,572,1,Closed,No,0,-18.6,18.6,180,0,-9.2,12,LR,OK,,
39,ROSEBERY,119,QUEENFAR,573,1,Closed,No,0.6,-5,5.1,0,0,0,12,LR,OK,,
40,QUEENSTO,41,NEWTON,574,1,Closed,No,0,-9.6,9.6,180,0,-9.6,12,LR,OK,,
40,QUEENSTO,119,QUEENFAR,575,1,Closed,No,0,9.6,9.6,180,0,-9.4,12,LR,OK,,
43,BASTYAN,42,FARRELL,576,1,Closed,No,80,0.5,80,180,0.9,-5.4,12,LR,OK,,
42,FARRELL,44,JOHN BUT,577,1,Closed,No,-141.1,13.9,141.8,180,2.9,2.6,12,LR,OK,,
42,FARRELL,45,TRIBUTE,578,1,Closed,No,-82,-4.9,82.2,180,1,-5.1,12,LR,OK,,
46,REECE,42,FARRELL,579,1,Closed,No,115,-6.3,115.2,180,1.8,-1.6,12,LR,OK,,
47,REECE,42,FARRELL,580,1,Closed,No,115,-6.3,115.2,180,1.8,-1.6,12,LR,OK,,
121,NBUS,51,FISHER,581,1,Closed,No,53.2,59.8,80,180,0.9,-5.8,12,LR,OK,,
52,ROWALLAN,121,NBUS,582,1,Closed,No,11,-81.6,82.4,180,0.8,-6.1,12,LR,OK,,
54,TAMAR VA,53,53,583,1,Closed,No,200,47.5,205.6,180,5.9,15,12,LR,OK,,
53,53,55,BASSLINK,584,1,Closed,No,0.3,-82.4,82.4,180,0.3,-82.4,12,LR,OK,,
56,COMALCO,53,53,585,1,Closed,No,-300,0,300,180,15.9,55.8,12,LR,OK,,
53,53,57,GEORGE T,586,1,Closed,Yes,103.3,-2.7,103.3,180,1.6,-1.5,12,LR,OK,,
57,GEORGE T,59,TEMCO,587,1,Closed,No,101.6,-1.2,101.6,180,1.6,-1.2,12,LR,OK,,
120,NBUSQUEW,132,132,588,1,Closed,No,0,0,0,180,0,0,12,LR,OK,,
11,SMITHTON,10,PORT LAT,589,1,Closed,No,-143.6,30,146.7,180,4.1,9.7,13,LR,BLACKOUT,,
10,PORT LAT,20,BURNIE,590,1,Closed,No,-147.7,20.3,149.1,180,4.2,9.7,13,LR,BLACKOUT,,
11,SMITHTON,20,BURNIE,591,1,Closed,No,-168.4,0.8,168.4,100,0,38.7,13,LR,BLACKOUT,,
33,SLACK,11,SMITHTON,592,1,Closed,Yes,-312.1,205,373.4,1000,0,174.2,13,LR,BLACKOUT,,
12,EMU BAY,13,ULVERSTO,593,1,Closed,No,4.7,-73,73.1,180,0.8,-4.9,13,LR,BLACKOUT,,
20,BURNIE,12,EMU BAY,594,1,Closed,No,5.7,-76.5,76.7,180,1,-3.5,13,LR,BLACKOUT,,
13,ULVERSTO,14,PALOONA,595,1,Closed,No,3.9,-68.1,68.2,180,0.6,-6.3,13,LR,BLACKOUT,,
14,PALOONA,15,SHEFFIEL,596,1,Closed,No,14.2,73.9,75.3,180,0.9,-5.1,13,LR,BLACKOUT,,
15,SHEFFIEL,16,WESLEY V,597,1,Closed,No,0,-12.4,12.4,180,0,-8.2,13,LR,BLACKOUT,,
15,SHEFFIEL,17,DEVONPOR,598,1,Closed,No,0,-12.4,12.4,180,0,-8.2,13,LR,BLACKOUT,,
15,SHEFFIEL,18,RAILTON,599,1,Closed,No,0,-8.2,8.2,180,0,-8.2,13,LR,BLACKOUT,,
19,DEVILS G,15,SHEFFIEL,600,1,Closed,No,-169.8,34,173.1,180,4.7,10.5,13,LR,BLACKOUT,,
20,BURNIE,15,SHEFFIEL,601,1,Closed,No,26.2,-130.8,133.4,180,3,4.5,13,LR,BLACKOUT,,
15,SHEFFIEL,22,SHEFF_B2,602,1,Closed,Yes,-138,0.2,138,1000,0,27.2,13,LR,BLACKOUT,,
16,WESLEY V,17,DEVONPOR,603,1,Closed,No,0,-4.2,4.2,180,0,-8.3,13,LR,BLACKOUT,,
19,DEVILS G,21,DEVILS B,604,1,Closed,Yes,169.8,-34,173.1,1000,0,43.5,13,LR,BLACKOUT,,
23,,20,BURNIE,605,1,Closed,Yes,74.2,46.2,87.4,1000,0,11.3,13,LR,BLACKOUT,,
34,Hamsphir,20,BURNIE,606,1,Closed,No,300.5,-131.8,328.1,180,22.5,83.2,13,LR,BLACKOUT,,
22,SHEFF_B2,23,,607,1,Closed,No,75.3,42.6,86.5,180,1.2,-3.6,13,LR,BLACKOUT,,
42,FARRELL,22,SHEFF_B2,608,1,Open,No,0,0,0,180,0,0,13,LR,BLACKOUT,,
48,CETHANA,22,SHEFF_B2,609,1,Closed,No,84.9,28.5,89.6,180,1.1,-4.2,13,LR,BLACKOUT,,
49,WILMOT,22,SHEFF_B2,610,1,Closed,No,50.8,35.9,62.2,180,0.6,-6.5,13,LR,BLACKOUT,,
50,LEMONTHY,22,SHEFF_B2,611,1,Closed,No,29.7,40.8,50.4,180,0.4,-7.2,13,LR,BLACKOUT,,
51,FISHER,22,SHEFF_B2,612,1,Open,No,0,0,0,180,0,0,13,LR,BLACKOUT,,
53,53,22,SHEFF_B2,613,1,Closed,No,-225.7,49.1,231,180,8.1,23.7,13,LR,BLACKOUT,,
132,132,34,Hamsphir,614,1,Closed,No,300.5,31.5,302.2,180,0,163.4,13,LR,BLACKOUT,,
132,132,35,Savage r,615,1,Closed,No,0,0,0,180,0,0,13,LR,BLACKOUT,,
36,QUE,120,NBUSQUEW,616,1,Closed,No,0,0,0,180,0,-7.1,13,LR,BLACKOUT,,
37,37,38,MACKINTO,617,1,Closed,No,-65.4,-142.4,156.7,180,3.1,2.2,13,LR,BLACKOUT,,
39,ROSEBERY,37,37,618,1,Open,No,0,0,0,180,0,0,13,LR,BLACKOUT,,
37,37,42,FARRELL,619,1,Closed,Yes,-235.2,-96.1,254.1,180,8.5,23.7,13,LR,BLACKOUT,,
37,37,119,QUEENFAR,620,1,Closed,No,0.1,-28.5,28.5,180,0.1,-9.2,13,LR,BLACKOUT,,
37,37,120,NBUSQUEW,621,1,Closed,No,300.5,267,402,180,0,79.2,13,LR,BLACKOUT,,
39,ROSEBERY,119,QUEENFAR,622,1,Closed,No,0,0,0,0,0,0,13,LR,BLACKOUT,,
40,QUEENSTO,41,NEWTON,623,1,Closed,No,0,-9.8,9.8,180,0,-9.8,13,LR,BLACKOUT,,
40,QUEENSTO,119,QUEENFAR,624,1,Closed,No,0,9.8,9.8,180,0,-9.6,13,LR,BLACKOUT,,
43,BASTYAN,42,FARRELL,625,1,Closed,No,97.5,14.8,98.6,180,1.1,-6.9,13,LR,BLACKOUT,,
42,FARRELL,44,JOHN BUT,626,1,Closed,No,-175.3,3,175.4,180,3.5,2.7,13,LR,BLACKOUT,,
42,FARRELL,45,TRIBUTE,627,1,Closed,No,-100.1,-20.7,102.2,180,1.2,-6.6,13,LR,BLACKOUT,,
46,REECE,42,FARRELL,628,1,Closed,No,142,6.1,142.1,180,2.2,-2.4,13,LR,BLACKOUT,,
47,REECE,42,FARRELL,629,1,Closed,No,142,6.1,142.1,180,2.2,-2.4,13,LR,BLACKOUT,,
121,NBUS,51,FISHER,630,1,Closed,No,0,-9,9,180,0,-9,13,LR,BLACKOUT,,
52,ROWALLAN,121,NBUS,631,1,Closed,No,-42.7,11.3,44.2,180,0.3,-7.9,13,LR,BLACKOUT,,
54,TAMAR VA,53,53,632,1,Closed,No,200.5,29.6,202.6,180,5.7,14.1,13,LR,BLACKOUT,,
53,53,55,BASSLINK,633,1,Closed,No,0.3,-84.5,84.5,180,0.3,-84.5,13,LR,BLACKOUT,,
56,COMALCO,53,53,634,1,Closed,No,-301,-0.1,301,180,15.6,54.2,13,LR,BLACKOUT,,
53,53,57,GEORGE T,635,1,Closed,Yes,103.6,-3.4,103.6,180,1.6,-1.8,13,LR,BLACKOUT,,
57,GEORGE T,59,TEMCO,636,1,Closed,No,102,-1.6,102,180,1.6,-1.6,13,LR,BLACKOUT,,
120,NBUSQUEW,132,132,637,1,Closed,No,300.5,194.9,358.2,180,0,163.4,13,LR,BLACKOUT,,
11,SMITHTON,10,PORT LAT,638,1,Closed,No,-24.9,-1.9,24.9,180,0.1,-9,14,LR,OK,,
