Number,From Name,To Number,To Name,ID,Circuit,Status,Xfrmr,From MW,From Mvar,From MVA,Lim MVA,MW Loss,Mvar Loss,Test No,Group,Condition,,
10,PORT LAT,20,BURNIE,639,1,Closed,No,-25,7.1,26,180,0.1,-9,14,LR,OK,,
11,SMITHTON,20,BURNIE,640,1,Closed,No,-29.5,1.4,29.5,100,0,0.8,14,LR,OK,,
33,SLACK,11,SMITHTON,641,1,Closed,Yes,-54.4,3.2,54.5,1000,0,3.7,14,LR,OK,,
12,EMU BAY,13,ULVERSTO,642,1,Closed,No,-16.5,10.3,19.4,180,0.1,-9,14,LR,OK,,
20,BURNIE,12,EMU BAY,643,1,Closed,No,-16.4,1.1,16.5,180,0,-9.2,14,LR,OK,,
13,ULVERSTO,14,PALOONA,644,1,Closed,No,-16.5,19.3,25.4,180,0.1,-8.7,14,LR,OK,,
14,PALOONA,15,SHEFFIEL,645,1,Closed,No,-5.9,-36.1,36.5,180,0.1,-8.6,14,LR,OK,,
15,SHEFFIEL,16,WESLEY V,646,1,Closed,No,0,-14.1,14.1,180,0,-9.3,14,LR,OK,,
15,SHEFFIEL,17,DEVONPOR,647,1,Closed,No,0,-14.1,14.1,180,0,-9.4,14,LR,OK,,
15,SHEFFIEL,18,RAILTON,648,1,Closed,No,0,-9.4,9.4,180,0,-9.4,14,LR,OK,,
19,DEVILS G,15,SHEFFIEL,649,1,Closed,No,113,-13.5,113.8,180,1.7,-2.7,14,LR,OK,,
20,BURNIE,15,SHEFFIEL,650,1,Closed,No,-56,8.7,56.6,180,0.4,-7.6,14,LR,OK,,
15,SHEFFIEL,22,SHEFF_B2,651,1,Closed,Yes,48.9,15.6,51.4,1000,0,3.3,14,LR,OK,,
16,WESLEY V,17,DEVONPOR,652,1,Closed,No,0,-4.7,4.7,180,0,-9.5,14,LR,OK,,
19,DEVILS G,21,DEVILS B,653,1,Closed,Yes,-113,13.5,113.8,1000,0,16,14,LR,OK,,
23,,20,BURNIE,654,1,Closed,Yes,-17.8,-6.5,19,1000,0,0.5,14,LR,OK,,
34,Hamsphir,20,BURNIE,655,1,Open,No,0,0,0,180,0,0,14,LR,OK,,
22,SHEFF_B2,23,,656,1,Closed,No,-17.8,-15.3,23.5,180,0.1,-8.9,14,LR,OK,,
42,FARRELL,22,SHEFF_B2,657,1,Open,No,0,0,0,180,0,0,14,LR,OK,,
48,CETHANA,22,SHEFF_B2,658,1,Closed,No,85,-24.2,88.4,180,1.1,-4.8,14,LR,OK,,
49,WILMOT,22,SHEFF_B2,659,1,Closed,No,51,-17,53.8,180,0.4,-7.5,14,LR,OK,,
50,LEMONTHY,22,SHEFF_B2,660,1,Closed,No,30,-12.3,32.4,180,0.1,-8.5,14,LR,OK,,
51,FISHER,22,SHEFF_B2,661,1,Open,No,0,0,0,180,0,0,14,LR,OK,,
53,53,22,SHEFF_B2,662,1,Closed,No,-223.7,25.7,225.2,180,7.4,20.7,14,LR,OK,,
132,132,34,Hamsphir,663,1,Closed,No,0,0,0,180,0,0,14,LR,OK,,
132,132,35,Savage r,664,1,Closed,No,0,0,0,180,0,0,14,LR,OK,,
36,QUE,120,NBUSQUEW,665,1,Closed,No,0,0,0,180,0,-8.5,14,LR,OK,,
37,37,38,MACKINTO,666,1,Closed,No,488.8,-111.4,501.3,180,37.3,140.1,14,LR,OK,,
39,ROSEBERY,37,37,667,1,Closed,No,-0.5,4.6,4.6,180,0,-8.4,14,LR,OK,,
37,37,42,FARRELL,668,1,Closed,Yes,-488.8,162.2,515.1,180,39.8,149.9,14,LR,OK,,
37,37,119,QUEENFAR,669,1,Closed,No,-0.5,-20.9,21,180,0,-8.3,14,LR,OK,,
37,37,120,NBUSQUEW,670,1,Closed,No,0,-16.9,16.9,180,0,-8.4,14,LR,OK,,
39,ROSEBERY,119,QUEENFAR,671,1,Closed,No,0.5,-4.6,4.6,0,0,0,14,LR,OK,,
40,QUEENSTO,41,NEWTON,672,1,Closed,No,0,-8.7,8.7,180,0,-8.7,14,LR,OK,,
40,QUEENSTO,119,QUEENFAR,673,1,Closed,No,0,8.7,8.7,180,0,-8.5,14,LR,OK,,
43,BASTYAN,42,FARRELL,674,1,Closed,No,80,0.5,80,180,0.9,-5.4,14,LR,OK,,
42,FARRELL,44,JOHN BUT,675,1,Closed,No,-141.1,13.9,141.8,180,2.9,2.6,14,LR,OK,,
42,FARRELL,45,TRIBUTE,676,1,Closed,No,-82,-5,82.2,180,1,-5.1,14,LR,OK,,
46,REECE,42,FARRELL,677,1,Closed,No,115,-6.3,115.2,180,1.8,-1.6,14,LR,OK,,
47,REECE,42,FARRELL,678,1,Closed,No,115,-6.3,115.2,180,1.8,-1.6,14,LR,OK,,
121,NBUS,51,FISHER,679,1,Closed,No,0,-9,9,180,0,-9,14,LR,OK,,
52,ROWALLAN,121,NBUS,680,1,Closed,No,-42.7,11.3,44.2,180,0.3,-7.9,14,LR,OK,,
54,TAMAR VA,53,53,681,1,Closed,No,200,-1.7,200,180,5.5,13.3,14,LR,OK,,
53,53,55,BASSLINK,682,1,Closed,No,0.3,-87.3,87.3,180,0.3,-87.3,14,LR,OK,,
56,COMALCO,53,53,683,1,Closed,No,-300,0,300,180,14.8,51,14,LR,OK,,
53,53,57,GEORGE T,684,1,Closed,Yes,103.1,-4.5,103.2,180,1.5,-2.4,14,LR,OK,,
57,GEORGE T,59,TEMCO,685,1,Closed,No,101.5,-2.1,101.6,180,1.5,-2.1,14,LR,OK,,
120,NBUSQUEW,132,132,686,1,Closed,No,0,0,0,180,0,0,14,LR,OK,,
11,SMITHTON,10,PORT LAT,687,1,Closed,No,-37.1,0.1,37.1,180,0.2,-8.6,15,LR,OK,,
10,PORT LAT,20,BURNIE,688,1,Closed,No,-37.3,8.7,38.3,180,0.2,-8.5,15,LR,OK,,
11,SMITHTON,20,BURNIE,689,1,Closed,No,-43.5,0.1,43.5,100,0,1.8,15,LR,OK,,
33,SLACK,11,SMITHTON,690,1,Closed,Yes,-80.7,8.4,81.1,1000,0,8.2,15,LR,OK,,
12,EMU BAY,13,ULVERSTO,691,1,Closed,No,-17.3,9.2,19.6,180,0.1,-9,15,LR,OK,,
20,BURNIE,12,EMU BAY,692,1,Closed,No,-17.3,0.1,17.3,180,0,-9.1,15,LR,OK,,
13,ULVERSTO,14,PALOONA,693,1,Closed,No,-17.4,18.2,25.2,180,0.1,-8.7,15,LR,OK,,
14,PALOONA,15,SHEFFIEL,694,1,Closed,No,-6.7,-34.1,34.7,180,0.1,-8.7,15,LR,OK,,
15,SHEFFIEL,16,WESLEY V,695,1,Closed,No,0,-9.3,9.3,180,0,-9.3,15,LR,OK,,
15,SHEFFIEL,17,DEVONPOR,696,1,Closed,No,0,-9.4,9.4,180,0,-9.4,15,LR,OK,,
15,SHEFFIEL,18,RAILTON,697,1,Closed,No,0,-9.4,9.4,180,0,-9.4,15,LR,OK,,
19,DEVILS G,15,SHEFFIEL,698,1,Closed,No,85.7,-8.9,86.2,180,1,-5.5,15,LR,OK,,
20,BURNIE,15,SHEFFIEL,699,1,Closed,No,-59.2,7.6,59.7,180,0.5,-7.4,15,LR,OK,,
15,SHEFFIEL,22,SHEFF_B2,700,1,Closed,Yes,18.2,14.2,23.1,1000,0,0.7,15,LR,OK,,
16,WESLEY V,17,DEVONPOR,701,1,Open,No,0,0,0,180,0,0,15,LR,OK,,
19,DEVILS G,21,DEVILS B,702,1,Closed,Yes,-85.7,8.9,86.2,1000,0,9.2,15,LR,OK,,
23,,20,BURNIE,703,1,Closed,Yes,4.6,-7.6,8.9,1000,0,0.1,15,LR,OK,,
34,Hamsphir,20,BURNIE,704,1,Open,No,0,0,0,180,0,0,15,LR,OK,,
22,SHEFF_B2,23,,705,1,Closed,No,4.6,-16.6,17.2,180,0,-9,15,LR,OK,,
42,FARRELL,22,SHEFF_B2,706,1,Open,No,0,0,0,180,0,0,15,LR,OK,,
48,CETHANA,22,SHEFF_B2,707,1,Closed,No,85,-22.4,87.9,180,1,-4.9,15,LR,OK,,
49,WILMOT,22,SHEFF_B2,708,1,Closed,No,51,-15.3,53.3,180,0.4,-7.5,15,LR,OK,,
50,LEMONTHY,22,SHEFF_B2,709,1,Closed,No,30,-10.6,31.8,180,0.1,-8.5,15,LR,OK,,
51,FISHER,22,SHEFF_B2,710,1,Closed,No,53.5,-15.9,55.8,180,0.4,-7.4,15,LR,OK,,
53,53,22,SHEFF_B2,711,1,Closed,No,-223.8,26.5,225.3,180,7.4,20.8,15,LR,OK,,
132,132,34,Hamsphir,712,1,Closed,No,0,0,0,180,0,0,15,LR,OK,,
132,132,35,Savage r,713,1,Closed,No,0,0,0,180,0,0,15,LR,OK,,
36,QUE,120,NBUSQUEW,714,1,Closed,No,0,0,0,180,0,-8.5,15,LR,OK,,
37,37,38,MACKINTO,715,1,Closed,No,488.8,-111.4,501.3,180,37.3,140.1,15,LR,OK,,
39,ROSEBERY,37,37,716,1,Closed,No,-0.5,4.6,4.6,180,0,-8.4,15,LR,OK,,
37,37,42,FARRELL,717,1,Closed,Yes,-488.8,162.2,515.1,180,39.8,149.9,15,LR,OK,,
37,37,119,QUEENFAR,718,1,Closed,No,-0.5,-20.9,21,180,0,-8.3,15,LR,OK,,
37,37,120,NBUSQUEW,719,1,Closed,No,0,-16.9,16.9,180,0,-8.4,15,LR,OK,,
39,ROSEBERY,119,QUEENFAR,720,1,Closed,No,0.5,-4.6,4.6,0,0,0,15,LR,OK,,
40,QUEENSTO,41,NEWTON,721,1,Closed,No,0,-8.7,8.7,180,0,-8.7,15,LR,OK,,
40,QUEENSTO,119,QUEENFAR,722,1,Closed,No,0,8.7,8.7,180,0,-8.5,15,LR,OK,,
43,BASTYAN,42,FARRELL,723,1,Closed,No,80,0.5,80,180,0.9,-5.4,15,LR,OK,,
42,FARRELL,44,JOHN BUT,724,1,Closed,No,-141.1,13.9,141.8,180,2.9,2.6,15,LR,OK,,
42,FARRELL,45,TRIBUTE,725,1,Closed,No,-82,-5,82.2,180,1,-5.1,15,LR,OK,,
46,REECE,42,FARRELL,726,1,Closed,No,115,-6.3,115.2,180,1.8,-1.6,15,LR,OK,,
47,REECE,42,FARRELL,727,1,Closed,No,115,-6.3,115.2,180,1.8,-1.6,15,LR,OK,,
121,NBUS,51,FISHER,728,1,Closed,No,54,-23.1,58.7,180,0.5,-7.2,15,LR,OK,,
52,ROWALLAN,121,NBUS,729,1,Closed,No,11,-1.2,11.1,180,0,-8.9,15,LR,OK,,
54,TAMAR VA,53,53,730,1,Closed,No,200,-0.7,200,180,5.5,13.3,15,LR,OK,,
53,53,55,BASSLINK,731,1,Closed,No,0.3,-87.2,87.2,180,0.3,-87.2,15,LR,OK,,
56,COMALCO,53,53,732,1,Closed,No,-300,0,300,180,14.9,51.1,15,LR,OK,,
53,53,57,GEORGE T,733,1,Closed,Yes,103.1,-4.5,103.2,180,1.5,-2.3,15,LR,OK,,
57,GEORGE T,59,TEMCO,734,1,Closed,No,101.5,-2.1,101.6,180,1.5,-2.1,15,LR,OK,,
120,NBUSQUEW,132,132,735,1,Closed,No,0,0,0,180,0,0,15,LR,OK,,
11,SMITHTON,10,PORT LAT,736,1,Closed,No,-132.4,31.6,136.1,180,3.5,6.9,16,LR,OK,,
10,PORT LAT,20,BURNIE,737,1,Closed,No,-135.8,24.7,138,180,3.5,7.1,16,LR,OK,,
11,SMITHTON,20,BURNIE,738,1,Closed,No,-156.5,5.9,156.6,100,0,32.6,16,LR,OK,,
33,SLACK,11,SMITHTON,739,1,Closed,Yes,-288.9,184.1,342.6,1000,0,146.6,16,LR,OK,,
12,EMU BAY,13,ULVERSTO,740,1,Closed,No,-63.4,-54.5,83.6,180,1.1,-3.8,16,LR,OK,,
20,BURNIE,12,EMU BAY,741,1,Closed,No,-62.2,-57,84.4,180,1.2,-2.5,16,LR,OK,,
13,ULVERSTO,14,PALOONA,742,1,Closed,No,-64.5,-50.7,82.1,180,0.9,-4.9,16,LR,OK,,
14,PALOONA,15,SHEFFIEL,743,1,Closed,No,-54.6,52.8,76,180,0.9,-5.4,16,LR,OK,,
15,SHEFFIEL,16,WESLEY V,744,1,Closed,No,0,-8.6,8.6,180,0,-8.6,16,LR,OK,,
15,SHEFFIEL,17,DEVONPOR,745,1,Closed,No,0,-8.6,8.6,180,0,-8.6,16,LR,OK,,
15,SHEFFIEL,18,RAILTON,746,1,Closed,No,0,-8.6,8.6,180,0,-8.6,16,LR,OK,,
19,DEVILS G,15,SHEFFIEL,747,1,Closed,No,-226.7,17.9,227.4,180,8,23.6,16,LR,OK,,
20,BURNIE,15,SHEFFIEL,748,1,Open,No,0,0,0,180,0,0,16,LR,OK,,
15,SHEFFIEL,22,SHEFF_B2,749,1,Closed,Yes,-290.2,78.3,300.6,1000,0,123.1,16,LR,OK,,
16,WESLEY V,17,DEVONPOR,750,1,Open,No,0,0,0,180,0,0,16,LR,OK,,
19,DEVILS G,21,DEVILS B,751,1,Closed,Yes,226.7,-17.9,227.4,1000,0,75,16,LR,OK,,
23,,20,BURNIE,752,1,Closed,Yes,233.6,47.8,238.5,1000,0,95.6,16,LR,OK,,
34,Hamsphir,20,BURNIE,753,1,Open,No,0,0,0,180,0,0,16,LR,OK,,
22,SHEFF_B2,23,,754,1,Closed,No,243.8,80.6,256.8,180,10.1,32.8,16,LR,OK,,
42,FARRELL,22,SHEFF_B2,755,1,Closed,No,606.5,12.3,606.6,180,52.4,200.2,16,LR,OK,,
48,CETHANA,22,SHEFF_B2,756,1,Closed,No,85,58.5,103.2,180,1.6,-2.4,16,LR,OK,,
49,WILMOT,22,SHEFF_B2,757,1,Closed,No,51,65.9,83.4,180,1,-4.4,16,LR,OK,,
50,LEMONTHY,22,SHEFF_B2,758,1,Closed,No,30,70.9,77,180,0.9,-5,16,LR,OK,,
51,FISHER,22,SHEFF_B2,759,1,Closed,No,52.3,65.6,83.9,180,1.1,-4.4,16,LR,OK,,
53,53,22,SHEFF_B2,760,1,Closed,No,-225.4,61.8,233.7,180,8.5,25.6,16,LR,OK,,
132,132,34,Hamsphir,761,1,Closed,No,0,0,0,180,0,0,16,LR,OK,,
132,132,35,Savage r,762,1,Closed,No,0,0,0,180,0,0,16,LR,OK,,
36,QUE,120,NBUSQUEW,763,1,Closed,No,0,0,0,180,0,-9.4,16,LR,OK,,
37,37,38,MACKINTO,764,1,Closed,No,-78.9,36.3,86.9,180,1.1,-4.8,16,LR,OK,,
39,ROSEBERY,37,37,765,1,Closed,No,-0.6,5,5.1,180,0,-9.2,16,LR,OK,,
37,37,42,FARRELL,766,1,Closed,Yes,78.8,19.5,81.2,180,0.9,-5.3,16,LR,OK,,
37,37,119,QUEENFAR,767,1,Closed,No,-0.5,-23,23,180,0,-9.1,16,LR,OK,,
37,37,120,NBUSQUEW,768,1,Closed,No,0,-18.6,18.6,180,0,-9.2,16,LR,OK,,
39,ROSEBERY,119,QUEENFAR,769,1,Closed,No,0.6,-5,5.1,0,0,0,16,LR,OK,,
40,QUEENSTO,41,NEWTON,770,1,Closed,No,0,-9.6,9.6,180,0,-9.6,16,LR,OK,,
40,QUEENSTO,119,QUEENFAR,771,1,Closed,No,0,9.6,9.6,180,0,-9.4,16,LR,OK,,
43,BASTYAN,42,FARRELL,772,1,Closed,No,80,0.5,80,180,0.9,-5.4,16,LR,OK,,
42,FARRELL,44,JOHN BUT,773,1,Closed,No,-141.1,13.9,141.8,180,2.9,2.6,16,LR,OK,,
42,FARRELL,45,TRIBUTE,774,1,Closed,No,-82,-4.9,82.2,180,1,-5.1,16,LR,OK,,
46,REECE,42,FARRELL,775,1,Closed,No,115,-6.3,115.2,180,1.8,-1.6,16,LR,OK,,
47,REECE,42,FARRELL,776,1,Closed,No,115,-6.3,115.2,180,1.8,-1.6,16,LR,OK,,
121,NBUS,51,FISHER,777,1,Closed,No,53.2,59.8,80,180,0.9,-5.8,16,LR,OK,,
52,ROWALLAN,121,NBUS,778,1,Closed,No,11,-81.6,82.4,180,0.8,-6.1,16,LR,OK,,
54,TAMAR VA,53,53,779,1,Closed,No,200,47.5,205.6,180,5.9,15,16,LR,OK,,
53,53,55,BASSLINK,780,1,Closed,No,0.3,-82.4,82.4,180,0.3,-82.4,16,LR,OK,,
56,COMALCO,53,53,781,1,Closed,No,-300,0,300,180,15.9,55.8,16,LR,OK,,
53,53,57,GEORGE T,782,1,Closed,Yes,103.3,-2.7,103.3,180,1.6,-1.5,16,LR,OK,,
57,GEORGE T,59,TEMCO,783,1,Closed,No,101.6,-1.2,101.6,180,1.6,-1.2,16,LR,OK,,
120,NBUSQUEW,132,132,784,1,Closed,No,0,0,0,180,0,0,16,LR,OK,,
11,SMITHTON,10,PORT LAT,785,1,Closed,No,-150.1,26.5,152.4,180,4.4,10.6,17,LR,OK,,
10,PORT LAT,20,BURNIE,786,1,Closed,No,-154.4,15.9,155.3,180,4.4,10.5,17,LR,OK,,
11,SMITHTON,20,BURNIE,787,1,Closed,No,-174.6,-4.8,174.7,100,0,41,17,LR,OK,,
33,SLACK,11,SMITHTON,788,1,Closed,Yes,-324.7,206.9,385,1000,0,185.2,17,LR,OK,,
12,EMU BAY,13,ULVERSTO,789,1,Closed,No,-9.8,-62.9,63.6,180,0.6,-5.9,17,LR,OK,,
20,BURNIE,12,EMU BAY,790,1,Closed,No,-9.1,-67.5,68.1,180,0.7,-4.6,17,LR,OK,,
13,ULVERSTO,14,PALOONA,791,1,Closed,No,-10.4,-57,57.9,180,0.4,-7,17,LR,OK,,
14,PALOONA,15,SHEFFIEL,792,1,Open,No,0,0,0,180,0,0,17,LR,OK,,
15,SHEFFIEL,16,WESLEY V,793,1,Closed,No,0,-8.2,8.2,180,0,-8.2,17,LR,OK,,
15,SHEFFIEL,17,DEVONPOR,794,1,Closed,No,0,-8.3,8.3,180,0,-8.3,17,LR,OK,,
15,SHEFFIEL,18,RAILTON,795,1,Closed,No,0,-8.3,8.3,180,0,-8.3,17,LR,OK,,
19,DEVILS G,15,SHEFFIEL,796,1,Closed,No,-219.8,28.3,221.6,180,7.8,23.2,17,LR,OK,,
20,BURNIE,15,SHEFFIEL,797,1,Open,No,0,0,0,180,0,0,17,LR,OK,,
15,SHEFFIEL,22,SHEFF_B2,798,1,Closed,Yes,-227.6,29.8,229.6,1000,0,74.8,17,LR,OK,,
16,WESLEY V,17,DEVONPOR,799,1,Open,No,0,0,0,180,0,0,17,LR,OK,,
19,DEVILS G,21,DEVILS B,800,1,Closed,Yes,219.8,-28.3,221.6,1000,0,73.2,17,LR,OK,,
23,,20,BURNIE,801,1,Closed,Yes,168.4,39.9,173.1,1000,0,46.5,17,LR,OK,,
34,Hamsphir,20,BURNIE,802,1,Closed,No,160.3,-10.3,160.6,180,4.3,10,17,LR,OK,,
22,SHEFF_B2,23,,803,1,Closed,No,173.3,51.5,180.8,180,4.9,11.6,17,LR,OK,,
42,FARRELL,22,SHEFF_B2,804,1,Closed,No,446.3,-18.4,446.7,180,28.3,104.1,17,LR,OK,,
48,CETHANA,22,SHEFF_B2,805,1,Closed,No,85,35.5,92.1,180,1.2,-3.9,17,LR,OK,,
49,WILMOT,22,SHEFF_B2,806,1,Closed,No,51,42.8,66.6,180,0.7,-6.1,17,LR,OK,,
50,LEMONTHY,22,SHEFF_B2,807,1,Closed,No,30,47.7,56.4,180,0.5,-6.7,17,LR,OK,,
51,FISHER,22,SHEFF_B2,808,1,Closed,No,53,42.4,67.9,180,0.7,-6,17,LR,OK,,
53,53,22,SHEFF_B2,809,1,Closed,No,-224.8,52,230.8,180,8.1,24,17,LR,OK,,
132,132,34,Hamsphir,810,1,Closed,No,160.3,21.1,161.7,180,0,31.4,17,LR,OK,,
132,132,35,Savage r,811,1,Closed,No,0,0,0,180,0,0,17,LR,OK,,
36,QUE,120,NBUSQUEW,812,1,Closed,No,0,0,0,180,0,-8.2,17,LR,OK,,
37,37,38,MACKINTO,813,1,Closed,No,-79.1,-19.5,81.4,180,0.9,-5.1,17,LR,OK,,
39,ROSEBERY,37,37,814,1,Closed,No,-0.6,4.7,4.8,180,0,-8.7,17,LR,OK,,
37,37,42,FARRELL,815,1,Closed,Yes,-81.3,1.8,81.3,180,1,-4.9,17,LR,OK,,
37,37,119,QUEENFAR,816,1,Closed,No,-0.5,-21.6,21.6,180,0,-8.6,17,LR,OK,,
37,37,120,NBUSQUEW,817,1,Closed,No,160.3,52.6,168.7,180,0,8.3,17,LR,OK,,
39,ROSEBERY,119,QUEENFAR,818,1,Closed,No,0.6,-4.7,4.8,0,0,0,17,LR,OK,,
40,QUEENSTO,41,NEWTON,819,1,Closed,No,0,-9,9,180,0,-9,17,LR,OK,,
40,QUEENSTO,119,QUEENFAR,820,1,Closed,No,0,9,9,180,0,-8.8,17,LR,OK,,
43,BASTYAN,42,FARRELL,821,1,Closed,No,80,-2.1,80,180,0.9,-5.4,17,LR,OK,,
42,FARRELL,44,JOHN BUT,822,1,Closed,No,-141.1,16.5,142.1,180,2.9,2.6,17,LR,OK,,
42,FARRELL,45,TRIBUTE,823,1,Closed,No,-82,-2.5,82.1,180,1,-5.1,17,LR,OK,,
46,REECE,42,FARRELL,824,1,Closed,No,115,-8.8,115.3,180,1.8,-1.6,17,LR,OK,,
47,REECE,42,FARRELL,825,1,Closed,No,115,-8.8,115.3,180,1.8,-1.6,17,LR,OK,,
121,NBUS,51,FISHER,826,1,Closed,No,53.6,35.4,64.2,180,0.6,-6.9,17,LR,OK,,
52,ROWALLAN,121,NBUS,827,1,Closed,No,11,-58.8,59.8,180,0.4,-7.6,17,LR,OK,,
54,TAMAR VA,53,53,828,1,Closed,No,200,33.7,202.8,180,5.7,14.3,17,LR,OK,,
53,53,55,BASSLINK,829,1,Closed,No,0.3,-83.8,83.8,180,0.3,-83.8,17,LR,OK,,
56,COMALCO,53,53,830,1,Closed,No,-300,0,300,180,15.6,54.4,17,LR,OK,,
53,53,57,GEORGE T,831,1,Closed,Yes,103.2,-3.2,103.3,180,1.6,-1.7,17,LR,OK,,
57,GEORGE T,59,TEMCO,832,1,Closed,No,101.6,-1.5,101.6,180,1.6,-1.5,17,LR,OK,,
120,NBUSQUEW,132,132,833,1,Closed,No,160.3,52.6,168.7,180,0,31.4,17,LR,OK,,
11,SMITHTON,10,PORT LAT,834,1,Closed,No,-139.4,38.8,144.7,180,4.4,11.4,18,LR,OK,,
10,PORT LAT,20,BURNIE,835,1,Closed,No,-143.8,27.3,146.4,180,4.5,11.6,18,LR,OK,,
11,SMITHTON,20,BURNIE,836,1,Closed,No,-166.1,11,166.4,100,0,41.4,18,LR,OK,,
33,SLACK,11,SMITHTON,837,1,Closed,Yes,-305.5,235.9,386,1000,0,186.2,18,LR,OK,,
12,EMU BAY,13,ULVERSTO,838,1,Open,No,0,0,0,180,0,0,18,LR,OK,,
20,BURNIE,12,EMU BAY,839,1,Closed,No,0,-6.2,6.2,180,0,-6.2,18,LR,OK,,
13,ULVERSTO,14,PALOONA,840,1,Closed,No,0,0,0,180,0,-9,18,LR,OK,,
14,PALOONA,15,SHEFFIEL,841,1,Open,No,0,0,0,180,0,0,18,LR,OK,,
15,SHEFFIEL,16,WESLEY V,842,1,Closed,No,0,-12.4,12.4,180,0,-8.2,18,LR,OK,,
15,SHEFFIEL,17,DEVONPOR,843,1,Closed,No,0,-12.4,12.4,180,0,-8.3,18,LR,OK,,
15,SHEFFIEL,18,RAILTON,844,1,Closed,No,0,-8.3,8.3,180,0,-8.3,18,LR,OK,,
19,DEVILS G,15,SHEFFIEL,845,1,Closed,No,-227,27.6,228.6,180,8.4,25.4,18,LR,OK,,
20,BURNIE,15,SHEFFIEL,846,1,Open,No,0,0,0,180,0,0,18,LR,OK,,
15,SHEFFIEL,22,SHEFF_B2,847,1,Closed,Yes,-235.4,35.3,238,1000,0,80.5,18,LR,OK,,
16,WESLEY V,17,DEVONPOR,848,1,Closed,No,0,-4.2,4.2,180,0,-8.3,18,LR,OK,,
19,DEVILS G,21,DEVILS B,849,1,Closed,Yes,227,-27.6,228.6,1000,0,78.4,18,LR,OK,,
23,,20,BURNIE,850,1,Closed,Yes,164.2,67.9,177.7,1000,0,51.4,18,LR,OK,,
34,Hamsphir,20,BURNIE,851,1,Closed,No,154.7,3.8,154.7,180,4.6,11.8,18,LR,OK,,
22,SHEFF_B2,23,,852,1,Closed,No,169.6,81.7,188.3,180,5.4,13.7,18,LR,OK,,
42,FARRELL,22,SHEFF_B2,853,1,Closed,No,452,-13.9,452.2,180,29.1,107.3,18,LR,OK,,
48,CETHANA,22,SHEFF_B2,854,1,Closed,No,85,42.5,95,180,1.3,-3.5,18,LR,OK,,
49,WILMOT,22,SHEFF_B2,855,1,Closed,No,51,49.9,71.3,180,0.8,-5.6,18,LR,OK,,
50,LEMONTHY,22,SHEFF_B2,856,1,Closed,No,30,54.8,62.5,180,0.6,-6.3,18,LR,OK,,
51,FISHER,22,SHEFF_B2,857,1,Closed,No,52.8,49.5,72.4,180,0.8,-5.6,18,LR,OK,,
53,53,22,SHEFF_B2,858,1,Closed,No,-225,55,231.6,180,8.2,24.5,18,LR,OK,,
132,132,34,Hamsphir,859,1,Closed,No,154.7,36.7,159,180,0,32.9,18,LR,OK,,
132,132,35,Savage r,860,1,Closed,No,0,0,0,180,0,0,18,LR,OK,,
36,QUE,120,NBUSQUEW,861,1,Closed,No,0,0,0,180,0,-7.9,18,LR,OK,,
37,37,38,MACKINTO,862,1,Closed,No,-79,-29,84.2,180,1,-4.8,18,LR,OK,,
39,ROSEBERY,37,37,863,1,Closed,No,-0.5,4.7,4.7,180,0,-8.6,18,LR,OK,,
37,37,42,FARRELL,864,1,Closed,Yes,-75.8,-6.9,76.1,180,0.8,-5.3,18,LR,OK,,
37,37,119,QUEENFAR,865,1,Closed,No,-0.5,-21.4,21.4,180,0,-8.5,18,LR,OK,,
37,37,120,NBUSQUEW,866,1,Closed,No,154.7,70.6,170,180,0,9,18,LR,OK,,
39,ROSEBERY,119,QUEENFAR,867,1,Closed,No,0.5,-4.7,4.7,0,0,0,18,LR,OK,,
40,QUEENSTO,41,NEWTON,868,1,Closed,No,0,-8.9,8.9,180,0,-8.9,18,LR,OK,,
40,QUEENSTO,119,QUEENFAR,869,1,Closed,No,0,8.9,8.9,180,0,-8.7,18,LR,OK,,
43,BASTYAN,42,FARRELL,870,1,Closed,No,80,0.5,80,180,0.9,-5.4,18,LR,OK,,
42,FARRELL,44,JOHN BUT,871,1,Closed,No,-141.1,13.9,141.8,180,2.9,2.6,18,LR,OK,,
42,FARRELL,45,TRIBUTE,872,1,Closed,No,-82,-5,82.2,180,1,-5.1,18,LR,OK,,
46,REECE,42,FARRELL,873,1,Closed,No,115,-6.3,115.2,180,1.8,-1.6,18,LR,OK,,
47,REECE,42,FARRELL,874,1,Closed,No,115,-6.3,115.2,180,1.8,-1.6,18,LR,OK,,
121,NBUS,51,FISHER,875,1,Closed,No,53.5,42.8,68.5,180,0.7,-6.7,18,LR,OK,,
52,ROWALLAN,121,NBUS,876,1,Closed,No,11,-65.8,66.7,180,0.5,-7.2,18,LR,OK,,
54,TAMAR VA,53,53,877,1,Closed,No,200,37.9,203.6,180,5.8,14.5,18,LR,OK,,
53,53,55,BASSLINK,878,1,Closed,No,0.3,-83.3,83.3,180,0.3,-83.3,18,LR,OK,,
56,COMALCO,53,53,879,1,Closed,No,-300,0,300,180,15.7,54.8,18,LR,OK,,
53,53,57,GEORGE T,880,1,Closed,Yes,103.2,-3.1,103.3,180,1.6,-1.6,18,LR,OK,,
57,GEORGE T,59,TEMCO,881,1,Closed,No,101.6,-1.4,101.6,180,1.6,-1.4,18,LR,OK,,
120,NBUSQUEW,132,132,882,1,Closed,No,154.7,69.5,169.6,180,0,32.9,18,LR,OK,,
11,SMITHTON,10,PORT LAT,883,1,Open,No,0,0,0,180,0,0,19,LR,OK,,
10,PORT LAT,20,BURNIE,884,1,Closed,No,0,0,0,180,0,-6.4,19,LR,OK,,
11,SMITHTON,20,BURNIE,885,1,Closed,No,-293.7,53.1,298.4,100,0,130.7,19,LR,OK,,
33,SLACK,11,SMITHTON,886,1,Closed,Yes,-293.7,223,368.7,1000,0,169.9,19,LR,OK,,
12,EMU BAY,13,ULVERSTO,887,1,Open,No,0,0,0,180,0,0,19,LR,OK,,
20,BURNIE,12,EMU BAY,888,1,Closed,No,0,-6.4,6.4,180,0,-6.4,19,LR,OK,,
13,ULVERSTO,14,PALOONA,889,1,Closed,No,0,0,0,180,0,-9,19,LR,OK,,
14,PALOONA,15,SHEFFIEL,890,1,Open,No,0,0,0,180,0,0,19,LR,OK,,
15,SHEFFIEL,16,WESLEY V,891,1,Closed,No,0,-10.4,10.4,180,0,-6.9,19,LR,OK,,
15,SHEFFIEL,17,DEVONPOR,892,1,Closed,No,0,-10.4,10.4,180,0,-6.9,19,LR,OK,,
15,SHEFFIEL,18,RAILTON,893,1,Closed,No,0,-6.9,6.9,180,0,-6.9,19,LR,OK,,
19,DEVILS G,15,SHEFFIEL,894,1,Closed,No,-242.8,60.2,250.1,180,11.8,40.1,19,LR,OK,,
20,BURNIE,15,SHEFFIEL,895,1,Closed,No,11.9,-59.3,60.5,180,0.6,-4.1,19,LR,OK,,
15,SHEFFIEL,22,SHEFF_B2,896,1,Closed,Yes,-243.4,-7.5,243.5,1000,0,100.6,19,LR,OK,,
16,WESLEY V,17,DEVONPOR,897,1,Closed,No,0,-3.5,3.5,180,0,-7,19,LR,OK,,
19,DEVILS G,21,DEVILS B,898,1,Closed,Yes,242.8,-60.2,250.1,1000,0,109.7,19,LR,OK,,
23,,20,BURNIE,899,1,Closed,Yes,157.1,59.1,167.8,1000,0,45.8,19,LR,OK,,
34,Hamsphir,20,BURNIE,900,1,Closed,No,152.8,3,152.8,180,4.4,10.8,19,LR,OK,,
22,SHEFF_B2,23,,901,1,Closed,No,161.9,70.5,176.6,180,4.8,11.4,19,LR,OK,,
42,FARRELL,22,SHEFF_B2,902,1,Closed,No,454,-4.7,454,180,29.4,108.5,19,LR,OK,,
48,CETHANA,22,SHEFF_B2,903,1,Closed,No,85,53.1,100.2,180,1.5,-2.8,19,LR,OK,,
49,WILMOT,22,SHEFF_B2,904,1,Closed,No,51,60.6,79.2,180,0.9,-4.9,19,LR,OK,,
50,LEMONTHY,22,SHEFF_B2,905,1,Closed,No,30,65.5,72.1,180,0.8,-5.4,19,LR,OK,,
51,FISHER,22,SHEFF_B2,906,1,Closed,No,52.5,60.3,79.9,180,1,-4.8,19,LR,OK,,
53,53,22,SHEFF_B2,907,1,Closed,No,-225.3,59.5,233,180,8.4,25.2,19,LR,OK,,
132,132,34,Hamsphir,908,1,Closed,No,152.8,34.3,156.6,180,0,31.3,19,LR,OK,,
132,132,35,Savage r,909,1,Closed,No,0,0,0,180,0,0,19,LR,OK,,
36,QUE,120,NBUSQUEW,910,1,Closed,No,0,0,0,180,0,-8,19,LR,OK,,
37,37,38,MACKINTO,911,1,Closed,No,-79,-27,83.5,180,1,-4.9,19,LR,OK,,
39,ROSEBERY,37,37,912,1,Closed,No,-0.6,4.7,4.7,180,0,-8.6,19,LR,OK,,
37,37,42,FARRELL,913,1,Closed,Yes,-73.9,-4.2,74,180,0.8,-5.5,19,LR,OK,,
37,37,119,QUEENFAR,914,1,Closed,No,-0.5,-21.4,21.4,180,0,-8.5,19,LR,OK,,
37,37,120,NBUSQUEW,915,1,Closed,No,152.8,65.8,166.4,180,0,8.1,19,LR,OK,,
39,ROSEBERY,119,QUEENFAR,916,1,Closed,No,0.6,-4.7,4.7,0,0,0,19,LR,OK,,
40,QUEENSTO,41,NEWTON,917,1,Closed,No,0,-8.9,8.9,180,0,-8.9,19,LR,OK,,
40,QUEENSTO,119,QUEENFAR,918,1,Closed,No,0,8.9,8.9,180,0,-8.7,19,LR,OK,,
43,BASTYAN,42,FARRELL,919,1,Closed,No,80,1.8,80,180,0.9,-5.4,19,LR,OK,,
42,FARRELL,44,JOHN BUT,920,1,Closed,No,-141.1,12.6,141.7,180,2.9,2.6,19,LR,OK,,
42,FARRELL,45,TRIBUTE,921,1,Closed,No,-82,-6.3,82.3,180,1,-5.1,19,LR,OK,,
46,REECE,42,FARRELL,922,1,Closed,No,115,-5,115.1,180,1.8,-1.6,19,LR,OK,,
47,REECE,42,FARRELL,923,1,Closed,No,115,-5,115.1,180,1.8,-1.6,19,LR,OK,,
121,NBUS,51,FISHER,924,1,Closed,No,53.3,54.2,76,180,0.8,-6.1,19,LR,OK,,
52,ROWALLAN,121,NBUS,925,1,Closed,No,11,-76.5,77.3,180,0.7,-6.5,19,LR,OK,,
54,TAMAR VA,53,53,926,1,Closed,No,200,44.3,204.9,180,5.9,14.8,19,LR,OK,,
53,53,55,BASSLINK,927,1,Closed,No,0.3,-82.7,82.7,180,0.3,-82.7,19,LR,OK,,
56,COMALCO,53,53,928,1,Closed,No,-300,0,300,180,15.8,55.5,19,LR,OK,,
53,53,57,GEORGE T,929,1,Closed,Yes,103.3,-2.8,103.3,180,1.6,-1.5,19,LR,OK,,
57,GEORGE T,59,TEMCO,930,1,Closed,No,101.6,-1.3,101.6,180,1.6,-1.3,19,LR,OK,,
120,NBUSQUEW,132,132,931,1,Closed,No,152.8,65.7,166.3,180,0,31.3,19,LR,OK,,
11,SMITHTON,10,PORT LAT,932,1,Open,No,0,0,0,180,0,0,1,BR,BLACKOUT,,
10,PORT LAT,20,BURNIE,933,1,Closed,No,-41.7,51.1,65.9,180,0.7,-6.3,1,BR,BLACKOUT,,
11,SMITHTON,20,BURNIE,934,1,Open,No,0,0,0,100,0,0,1,BR,BLACKOUT,,
33,SLACK,11,SMITHTON,935,1,Closed,Yes,-23.1,-9.4,25,1000,0,0.8,1,BR,BLACKOUT,,
12,EMU BAY,13,ULVERSTO,936,1,Closed,No,68.1,-64.9,94.1,180,1.1,-4.9,1,BR,BLACKOUT,,
20,BURNIE,12,EMU BAY,937,1,Closed,No,69.4,-68.7,97.7,180,1.3,-3.8,1,BR,BLACKOUT,,
13,ULVERSTO,14,PALOONA,938,1,Closed,No,67,-60,89.9,180,1,-6,1,BR,BLACKOUT,,
14,PALOONA,15,SHEFFIEL,939,1,Closed,No,44.4,277.3,280.8,180,10.2,31.8,1,BR,BLACKOUT,,
15,SHEFFIEL,16,WESLEY V,940,1,Closed,No,0,-11,11,180,0,-7.3,1,BR,BLACKOUT,,
15,SHEFFIEL,17,DEVONPOR,941,1,Closed,No,0,-11.1,11.1,180,0,-7.3,1,BR,BLACKOUT,,
15,SHEFFIEL,18,RAILTON,942,1,Closed,No,0,-7.4,7.4,180,0,-7.4,1,BR,BLACKOUT,,
19,DEVILS G,15,SHEFFIEL,943,1,Closed,No,-454.1,-94.6,463.9,180,71,277.4,1,BR,BLACKOUT,,
20,BURNIE,15,SHEFFIEL,944,1,Closed,No,212.6,95.3,233,180,7.9,23.6,1,BR,BLACKOUT,,
15,SHEFFIEL,22,SHEFF_B2,945,1,Closed,Yes,-286.2,-25.3,287.3,1000,0,131.8,1,BR,BLACKOUT,,
16,WESLEY V,17,DEVONPOR,946,1,Closed,No,0,-3.7,3.7,180,0,-7.4,1,BR,BLACKOUT,,
19,DEVILS G,21,DEVILS B,947,1,Closed,Yes,454.1,94.6,463.9,1000,0,666.8,1,BR,BLACKOUT,,
23,,20,BURNIE,948,1,Closed,Yes,158,22.5,159.6,1000,0,33.8,1,BR,BLACKOUT,,
34,Hamsphir,20,BURNIE,949,1,Closed,No,170.5,-12.1,170.9,180,4.1,7.3,1,BR,BLACKOUT,,
22,SHEFF_B2,23,,950,1,Closed,No,161.6,27.6,163.9,180,3.6,5.1,1,BR,BLACKOUT,,
42,FARRELL,22,SHEFF_B2,951,1,Closed,No,518.4,-6.6,518.4,180,33.4,123.4,1,BR,BLACKOUT,,
48,CETHANA,22,SHEFF_B2,952,1,Closed,No,93.5,54.4,108.2,180,1.5,-3.9,1,BR,BLACKOUT,,
49,WILMOT,22,SHEFF_B2,953,1,Closed,No,54.8,62.8,83.3,180,0.9,-6.2,1,BR,BLACKOUT,,
50,LEMONTHY,22,SHEFF_B2,954,1,Closed,No,30.8,68.5,75.1,180,0.8,-6.8,1,BR,BLACKOUT,,
51,FISHER,22,SHEFF_B2,955,1,Closed,No,55.3,70.5,89.6,180,1.1,-5.7,1,BR,BLACKOUT,,
53,53,22,SHEFF_B2,956,1,Closed,No,-257.8,64.6,265.8,180,9.6,28.7,1,BR,BLACKOUT,,
132,132,34,Hamsphir,957,1,Closed,No,170.5,17.3,171.3,180,0,29.4,1,BR,BLACKOUT,,
132,132,35,Savage r,958,1,Closed,No,0,0,0,180,0,0,1,BR,BLACKOUT,,
36,QUE,120,NBUSQUEW,959,1,Closed,No,0,0,0,180,0,-9.6,1,BR,BLACKOUT,,
37,37,38,MACKINTO,960,1,Closed,No,-89.4,-12.9,90.4,180,1,-6.1,1,BR,BLACKOUT,,
39,ROSEBERY,37,37,961,1,Closed,No,-0.6,5.4,5.5,180,0,-10,1,BR,BLACKOUT,,
37,37,42,FARRELL,962,1,Closed,Yes,-81.1,10.3,81.8,180,0.9,-6.6,1,BR,BLACKOUT,,
37,37,119,QUEENFAR,963,1,Closed,No,-0.6,-25,25,180,0,-9.9,1,BR,BLACKOUT,,
37,37,120,NBUSQUEW,964,1,Closed,No,170.5,42.9,175.8,180,0,5.8,1,BR,BLACKOUT,,
39,ROSEBERY,119,QUEENFAR,965,1,Closed,No,0.6,-5.4,5.5,0,0,0,1,BR,BLACKOUT,,
40,QUEENSTO,41,NEWTON,966,1,Closed,No,0,-10.4,10.4,180,0,-10.4,1,BR,BLACKOUT,,
40,QUEENSTO,119,QUEENFAR,967,1,Closed,No,0,10.4,10.4,180,0,-10.2,1,BR,BLACKOUT,,
43,BASTYAN,42,FARRELL,968,1,Closed,No,90.7,-1.4,90.7,180,1,-6.2,1,BR,BLACKOUT,,
42,FARRELL,44,JOHN BUT,969,1,Closed,No,-160.5,17.7,161.5,180,3.3,2.8,1,BR,BLACKOUT,,
42,FARRELL,45,TRIBUTE,970,1,Closed,No,-93,-3.8,93.1,180,1.1,-5.9,1,BR,BLACKOUT,,
46,REECE,42,FARRELL,971,1,Closed,No,130.7,-9.1,131,180,2.1,-1.9,1,BR,BLACKOUT,,
47,REECE,42,FARRELL,972,1,Closed,No,130.7,-9.1,131,180,2.1,-1.9,1,BR,BLACKOUT,,
121,NBUS,51,FISHER,973,1,Closed,No,56.2,63.3,84.6,180,0.9,-7.2,1,BR,BLACKOUT,,
52,ROWALLAN,121,NBUS,974,1,Closed,No,17.6,-96.5,98.1,180,1.1,-6.5,1,BR,BLACKOUT,,
54,TAMAR VA,53,53,975,1,Closed,No,225.7,46.7,230.5,180,6.5,16.2,1,BR,BLACKOUT,,
53,53,55,BASSLINK,976,1,Closed,No,0.3,-94.5,94.5,180,0.3,-94.5,1,BR,BLACKOUT,,
56,COMALCO,53,53,977,1,Closed,No,-341.3,-0.8,341.3,180,17.9,62.7,1,BR,BLACKOUT,,
53,53,57,GEORGE T,978,1,Closed,Yes,117.5,-3.1,117.5,180,1.9,-1.8,1,BR,BLACKOUT,,
57,GEORGE T,59,TEMCO,979,1,Closed,No,115.6,-1.3,115.7,180,1.8,-1.6,1,BR,BLACKOUT,,
120,NBUSQUEW,132,132,980,1,Closed,No,170.5,46.7,176.7,180,0,29.4,1,BR,BLACKOUT,,
11,SMITHTON,10,PORT LAT,981,1,Open,No,0,0,0,180,0,0,2,BR,BLACKOUT,,
10,PORT LAT,20,BURNIE,982,1,Closed,No,-41.7,51.1,65.9,180,0.7,-6.3,2,BR,BLACKOUT,,
11,SMITHTON,20,BURNIE,983,1,Open,No,0,0,0,100,0,0,2,BR,BLACKOUT,,
33,SLACK,11,SMITHTON,984,1,Closed,Yes,-23.1,-9.4,25,1000,0,0.8,2,BR,BLACKOUT,,
12,EMU BAY,13,ULVERSTO,985,1,Closed,No,68.1,-64.9,94.1,180,1.1,-4.9,2,BR,BLACKOUT,,
20,BURNIE,12,EMU BAY,986,1,Closed,No,69.4,-68.7,97.7,180,1.3,-3.8,2,BR,BLACKOUT,,
13,ULVERSTO,14,PALOONA,987,1,Closed,No,67,-60,89.9,180,1,-6,2,BR,BLACKOUT,,
14,PALOONA,15,SHEFFIEL,988,1,Closed,No,44.4,277.3,280.8,180,10.2,31.8,2,BR,BLACKOUT,,
15,SHEFFIEL,16,WESLEY V,989,1,Closed,No,0,-11,11,180,0,-7.3,2,BR,BLACKOUT,,
15,SHEFFIEL,17,DEVONPOR,990,1,Closed,No,0,-11.1,11.1,180,0,-7.3,2,BR,BLACKOUT,,
15,SHEFFIEL,18,RAILTON,991,1,Closed,No,0,-7.4,7.4,180,0,-7.4,2,BR,BLACKOUT,,
19,DEVILS G,15,SHEFFIEL,992,1,Closed,No,-454.1,-94.6,463.9,180,71,277.4,2,BR,BLACKOUT,,
20,BURNIE,15,SHEFFIEL,993,1,Closed,No,212.6,95.3,233,180,7.9,23.6,2,BR,BLACKOUT,,
15,SHEFFIEL,22,SHEFF_B2,994,1,Closed,Yes,-286.2,-25.3,287.3,1000,0,131.8,2,BR,BLACKOUT,,
16,WESLEY V,17,DEVONPOR,995,1,Closed,No,0,-3.7,3.7,180,0,-7.4,2,BR,BLACKOUT,,
19,DEVILS G,21,DEVILS B,996,1,Closed,Yes,454.1,94.6,463.9,1000,0,666.8,2,BR,BLACKOUT,,
23,,20,BURNIE,997,1,Closed,Yes,158,22.5,159.6,1000,0,33.8,2,BR,BLACKOUT,,
34,Hamsphir,20,BURNIE,998,1,Closed,No,170.5,-12.1,170.9,180,4.1,7.3,2,BR,BLACKOUT,,
22,SHEFF_B2,23,,999,1,Closed,No,161.6,27.6,163.9,180,3.6,5.1,2,BR,BLACKOUT,,
42,FARRELL,22,SHEFF_B2,1000,1,Closed,No,518.4,-6.6,518.4,180,33.4,123.4,2,BR,BLACKOUT,,
48,CETHANA,22,SHEFF_B2,1001,1,Closed,No,93.5,54.4,108.2,180,1.5,-3.9,2,BR,BLACKOUT,,
49,WILMOT,22,SHEFF_B2,1002,1,Closed,No,54.8,62.8,83.3,180,0.9,-6.2,2,BR,BLACKOUT,,
50,LEMONTHY,22,SHEFF_B2,1003,1,Closed,No,30.8,68.5,75.1,180,0.8,-6.8,2,BR,BLACKOUT,,
51,FISHER,22,SHEFF_B2,1004,1,Closed,No,55.3,70.5,89.6,180,1.1,-5.7,2,BR,BLACKOUT,,
53,53,22,SHEFF_B2,1005,1,Closed,No,-257.8,64.6,265.8,180,9.6,28.7,2,BR,BLACKOUT,,
132,132,34,Hamsphir,1006,1,Closed,No,170.5,17.3,171.3,180,0,29.4,2,BR,BLACKOUT,,
132,132,35,Savage r,1007,1,Closed,No,0,0,0,180,0,0,2,BR,BLACKOUT,,
36,QUE,120,NBUSQUEW,1008,1,Closed,No,0,0,0,180,0,-9.6,2,BR,BLACKOUT,,
37,37,38,MACKINTO,1009,1,Closed,No,-89.4,-12.9,90.4,180,1,-6.1,2,BR,BLACKOUT,,
39,ROSEBERY,37,37,1010,1,Closed,No,-0.6,5.4,5.5,180,0,-10,2,BR,BLACKOUT,,
37,37,42,FARRELL,1011,1,Closed,Yes,-81.1,10.3,81.8,180,0.9,-6.6,2,BR,BLACKOUT,,
37,37,119,QUEENFAR,1012,1,Closed,No,-0.6,-25,25,180,0,-9.9,2,BR,BLACKOUT,,
37,37,120,NBUSQUEW,1013,1,Closed,No,170.5,42.9,175.8,180,0,5.8,2,BR,BLACKOUT,,
39,ROSEBERY,119,QUEENFAR,1014,1,Closed,No,0.6,-5.4,5.5,0,0,0,2,BR,BLACKOUT,,
40,QUEENSTO,41,NEWTON,1015,1,Closed,No,0,-10.4,10.4,180,0,-10.4,2,BR,BLACKOUT,,
40,QUEENSTO,119,QUEENFAR,1016,1,Closed,No,0,10.4,10.4,180,0,-10.2,2,BR,BLACKOUT,,
43,BASTYAN,42,FARRELL,1017,1,Closed,No,90.7,-1.4,90.7,180,1,-6.2,2,BR,BLACKOUT,,
42,FARRELL,44,JOHN BUT,1018,1,Closed,No,-160.5,17.7,161.5,180,3.3,2.8,2,BR,BLACKOUT,,
42,FARRELL,45,TRIBUTE,1019,1,Closed,No,-93,-3.8,93.1,180,1.1,-5.9,2,BR,BLACKOUT,,
46,REECE,42,FARRELL,1020,1,Closed,No,130.7,-9.1,131,180,2.1,-1.9,2,BR,BLACKOUT,,
47,REECE,42,FARRELL,1021,1,Closed,No,130.7,-9.1,131,180,2.1,-1.9,2,BR,BLACKOUT,,
121,NBUS,51,FISHER,1022,1,Closed,No,56.2,63.3,84.6,180,0.9,-7.2,2,BR,BLACKOUT,,
52,ROWALLAN,121,NBUS,1023,1,Closed,No,17.6,-96.5,98.1,180,1.1,-6.5,2,BR,BLACKOUT,,
54,TAMAR VA,53,53,1024,1,Closed,No,225.7,46.7,230.5,180,6.5,16.2,2,BR,BLACKOUT,,
53,53,55,BASSLINK,1025,1,Closed,No,0.3,-94.5,94.5,180,0.3,-94.5,2,BR,BLACKOUT,,
56,COMALCO,53,53,1026,1,Closed,No,-341.3,-0.8,341.3,180,17.9,62.7,2,BR,BLACKOUT,,
53,53,57,GEORGE T,1027,1,Closed,Yes,117.5,-3.1,117.5,180,1.9,-1.8,2,BR,BLACKOUT,,
57,GEORGE T,59,TEMCO,1028,1,Closed,No,115.6,-1.3,115.7,180,1.8,-1.6,2,BR,BLACKOUT,,
120,NBUSQUEW,132,132,1029,1,Closed,No,170.5,46.7,176.7,180,0,29.4,2,BR,BLACKOUT,,
11,SMITHTON,10,PORT LAT,1030,1,Closed,No,-156.4,21.8,157.9,180,4.6,11.2,3,BR,OK,,
10,PORT LAT,20,BURNIE,1031,1,Closed,No,-161,10.6,161.3,180,4.6,11,3,BR,OK,,
11,SMITHTON,20,BURNIE,1032,1,Closed,No,-180.3,-11.5,180.7,100,0,42.8,3,BR,OK,,
33,SLACK,11,SMITHTON,1033,1,Closed,Yes,-336.7,203.8,393.6,1000,0,193.6,3,BR,OK,,
12,EMU BAY,13,ULVERSTO,1034,1,Open,No,0,0,0,180,0,0,3,BR,OK,,
20,BURNIE,12,EMU BAY,1035,1,Closed,No,0,-7.5,7.5,180,0,-7.5,3,BR,OK,,
13,ULVERSTO,14,PALOONA,1036,1,Open,No,0,0,0,180,0,0,3,BR,OK,,
14,PALOONA,15,SHEFFIEL,1037,1,Closed,No,10.8,64,64.9,180,0.7,-6,3,BR,OK,,
15,SHEFFIEL,16,WESLEY V,1038,1,Closed,No,0,-12.5,12.5,180,0,-8.3,3,BR,OK,,
15,SHEFFIEL,17,DEVONPOR,1039,1,Closed,No,0,-12.5,12.5,180,0,-8.3,3,BR,OK,,
15,SHEFFIEL,18,RAILTON,1040,1,Closed,No,0,-8.3,8.3,180,0,-8.3,3,BR,OK,,
19,DEVILS G,15,SHEFFIEL,1041,1,Closed,No,-209.1,27.6,210.9,180,7,19.8,3,BR,OK,,
20,BURNIE,15,SHEFFIEL,1042,1,Closed,No,-30.9,-79.5,85.3,180,1.1,-3.4,3,BR,OK,,
15,SHEFFIEL,22,SHEFF_B2,1043,1,Closed,Yes,-238,35.2,240.6,1000,0,81.6,3,BR,OK,,
16,WESLEY V,17,DEVONPOR,1044,1,Closed,No,0,-4.2,4.2,180,0,-8.4,3,BR,OK,,
19,DEVILS G,21,DEVILS B,1045,1,Closed,Yes,209.1,-27.6,210.9,1000,0,65.4,3,BR,OK,,
23,,20,BURNIE,1046,1,Closed,Yes,160.8,30.2,163.6,1000,0,40.8,3,BR,OK,,
34,Hamsphir,20,BURNIE,1047,1,Closed,No,158.2,-13,158.7,180,4.1,8.7,3,BR,OK,,
22,SHEFF_B2,23,,1048,1,Closed,No,165.1,39.3,169.7,180,4.3,9.1,3,BR,OK,,
42,FARRELL,22,SHEFF_B2,1049,1,Closed,No,448.5,-19.5,448.9,180,28.5,105.1,3,BR,OK,,
48,CETHANA,22,SHEFF_B2,1050,1,Closed,No,85,33.4,91.3,180,1.2,-4,3,BR,OK,,
49,WILMOT,22,SHEFF_B2,1051,1,Closed,No,51,40.7,65.3,180,0.6,-6.2,3,BR,OK,,
50,LEMONTHY,22,SHEFF_B2,1052,1,Closed,No,30,45.6,54.6,180,0.5,-6.9,3,BR,OK,,
51,FISHER,22,SHEFF_B2,1053,1,Closed,No,53,40.3,66.6,180,0.7,-6.1,3,BR,OK,,
53,53,22,SHEFF_B2,1054,1,Closed,No,-224.8,51.1,230.5,180,8.1,23.9,3,BR,OK,,
132,132,34,Hamsphir,1055,1,Closed,No,158.2,16.6,159,180,0,29.6,3,BR,OK,,
132,132,35,Savage r,1056,1,Closed,No,0,0,0,180,0,0,3,BR,OK,,
36,QUE,120,NBUSQUEW,1057,1,Closed,No,0,0,0,180,0,-8.3,3,BR,OK,,
37,37,38,MACKINTO,1058,1,Closed,No,-79.1,-14.8,80.5,180,0.9,-5.2,3,BR,OK,,
39,ROSEBERY,37,37,1059,1,Closed,No,-0.6,4.7,4.8,180,0,-8.7,3,BR,OK,,
37,37,42,FARRELL,1060,1,Closed,Yes,-79.2,4.9,79.3,180,0.9,-5.1,3,BR,OK,,
37,37,119,QUEENFAR,1061,1,Closed,No,-0.5,-21.7,21.7,180,0,-8.6,3,BR,OK,,
37,37,120,NBUSQUEW,1062,1,Closed,No,158.2,45.1,164.5,180,0,7.2,3,BR,OK,,
39,ROSEBERY,119,QUEENFAR,1063,1,Closed,No,0.6,-4.7,4.8,0,0,0,3,BR,OK,,
40,QUEENSTO,41,NEWTON,1064,1,Closed,No,0,-9,9,180,0,-9,3,BR,OK,,
40,QUEENSTO,119,QUEENFAR,1065,1,Closed,No,0,9,9,180,0,-8.8,3,BR,OK,,
43,BASTYAN,42,FARRELL,1066,1,Closed,No,80,-3,80.1,180,0.9,-5.4,3,BR,OK,,
42,FARRELL,44,JOHN BUT,1067,1,Closed,No,-141.1,17.4,142.2,180,2.9,2.6,3,BR,OK,,
42,FARRELL,45,TRIBUTE,1068,1,Closed,No,-82,-1.6,82.1,180,1,-5.1,3,BR,OK,,
46,REECE,42,FARRELL,1069,1,Closed,No,115,-9.7,115.4,180,1.8,-1.6,3,BR,OK,,
47,REECE,42,FARRELL,1070,1,Closed,No,115,-9.7,115.4,180,1.8,-1.6,3,BR,OK,,
121,NBUS,51,FISHER,1071,1,Closed,No,53.6,33.3,63.1,180,0.6,-7,3,BR,OK,,
52,ROWALLAN,121,NBUS,1072,1,Closed,No,11,-56.7,57.8,180,0.4,-7.7,3,BR,OK,,
54,TAMAR VA,53,53,1073,1,Closed,No,200,32.4,202.6,180,5.7,14.2,3,BR,OK,,
53,53,55,BASSLINK,1074,1,Closed,No,0.3,-83.9,83.9,180,0.3,-83.9,3,BR,OK,,
56,COMALCO,53,53,1075,1,Closed,No,-300,0,300,180,15.6,54.3,3,BR,OK,,
53,53,57,GEORGE T,1076,1,Closed,Yes,103.2,-3.3,103.3,180,1.6,-1.7,3,BR,OK,,
57,GEORGE T,59,TEMCO,1077,1,Closed,No,101.6,-1.5,101.6,180,1.6,-1.5,3,BR,OK,,
120,NBUSQUEW,132,132,1078,1,Closed,No,158.2,46.1,164.8,180,0,29.6,3,BR,OK,,
11,SMITHTON,10,PORT LAT,1079,1,Closed,No,-218.7,-12.1,219.1,180,14.3,52.5,4,BR,BLACKOUT,,
10,PORT LAT,20,BURNIE,1080,1,Closed,No,-233.1,-64.5,241.8,180,14.2,50.6,4,BR,BLACKOUT,,
11,SMITHTON,20,BURNIE,1081,1,Closed,No,-239,-69,248.7,100,0,133.4,4,BR,BLACKOUT,,
33,SLACK,11,SMITHTON,1082,1,Closed,Yes,-457.7,524.7,696.3,1000,0,605.8,4,BR,BLACKOUT,,
12,EMU BAY,13,ULVERSTO,1083,1,Closed,No,-27,-115.7,118.8,180,2.1,-0.1,4,BR,BLACKOUT,,
20,BURNIE,12,EMU BAY,1084,1,Closed,No,-24.6,-113.4,116,180,2.4,2.3,4,BR,BLACKOUT,,
13,ULVERSTO,14,PALOONA,1085,1,Closed,No,-29.1,-115.6,119.2,180,1.8,-2.4,4,BR,BLACKOUT,,
14,PALOONA,15,SHEFFIEL,1086,1,Closed,No,-49.7,170.3,177.4,180,4,6.6,4,BR,BLACKOUT,,
15,SHEFFIEL,16,WESLEY V,1087,1,Open,No,0,0,0,180,0,0,4,BR,BLACKOUT,,
15,SHEFFIEL,17,DEVONPOR,1088,1,Open,No,0,0,0,180,0,0,4,BR,BLACKOUT,,
15,SHEFFIEL,18,RAILTON,1089,1,Open,No,0,0,0,180,0,0,4,BR,BLACKOUT,,
19,DEVILS G,15,SHEFFIEL,1090,1,Open,No,0,0,0,180,0,0,4,BR,BLACKOUT,,
20,BURNIE,15,SHEFFIEL,1091,1,Closed,No,-114,-170.5,205,180,7.7,23.1,4,BR,BLACKOUT,,
15,SHEFFIEL,22,SHEFF_B2,1092,1,Closed,Yes,-258.4,8.7,258.5,1000,0,89.6,4,BR,BLACKOUT,,
16,WESLEY V,17,DEVONPOR,1093,1,Closed,No,0,0,0,180,0,0,4,BR,BLACKOUT,,
19,DEVILS G,21,DEVILS B,1094,1,Closed,Yes,56.9,9.6,57.7,1000,0,4.1,4,BR,BLACKOUT,,
23,,20,BURNIE,1095,1,Closed,Yes,181.5,93.4,204.1,1000,0,60.2,4,BR,BLACKOUT,,
34,Hamsphir,20,BURNIE,1096,1,Closed,No,171.4,14.4,172,180,5.2,13.9,4,BR,BLACKOUT,,
22,SHEFF_B2,23,,1097,1,Closed,No,187.8,109.6,217.4,180,6.3,16.3,4,BR,BLACKOUT,,
42,FARRELL,22,SHEFF_B2,1098,1,Closed,No,519,-9.4,519.1,180,33.2,122.4,4,BR,BLACKOUT,,
48,CETHANA,22,SHEFF_B2,1099,1,Closed,No,94.4,56.4,109.9,180,1.5,-3.9,4,BR,BLACKOUT,,
49,WILMOT,22,SHEFF_B2,1100,1,Closed,No,55.1,65,85.2,180,1,-6.2,4,BR,BLACKOUT,,
50,LEMONTHY,22,SHEFF_B2,1101,1,Closed,No,30.9,70.7,77.1,180,0.8,-6.8,4,BR,BLACKOUT,,
51,FISHER,22,SHEFF_B2,1102,1,Closed,No,55.5,70.9,90,180,1.1,-5.8,4,BR,BLACKOUT,,
53,53,22,SHEFF_B2,1103,1,Closed,No,-261.4,65.9,269.6,180,9.7,29.2,4,BR,BLACKOUT,,
132,132,34,Hamsphir,1104,1,Closed,No,171.4,51.9,179.1,180,0,37.4,4,BR,BLACKOUT,,
132,132,35,Savage r,1105,1,Closed,No,0,0,0,180,0,0,4,BR,BLACKOUT,,
36,QUE,120,NBUSQUEW,1106,1,Closed,No,0,0,0,180,0,-9,4,BR,BLACKOUT,,
37,37,38,MACKINTO,1107,1,Closed,No,-86.4,-39.3,94.9,180,1.1,-5.8,4,BR,BLACKOUT,,
39,ROSEBERY,37,37,1108,1,Closed,No,-0.6,5.4,5.4,180,0,-9.9,4,BR,BLACKOUT,,
37,37,42,FARRELL,1109,1,Closed,Yes,-85.1,-11.1,85.8,180,0.9,-6.3,4,BR,BLACKOUT,,
37,37,119,QUEENFAR,1110,1,Closed,No,-0.6,-24.6,24.6,180,0,-9.8,4,BR,BLACKOUT,,
37,37,120,NBUSQUEW,1111,1,Closed,No,171.4,90.3,193.7,180,0,10,4,BR,BLACKOUT,,
39,ROSEBERY,119,QUEENFAR,1112,1,Closed,No,0.6,-5.4,5.4,0,0,0,4,BR,BLACKOUT,,
40,QUEENSTO,41,NEWTON,1113,1,Closed,No,0,-10.2,10.2,180,0,-10.2,4,BR,BLACKOUT,,
40,QUEENSTO,119,QUEENFAR,1114,1,Closed,No,0,10.2,10.2,180,0,-10,4,BR,BLACKOUT,,
43,BASTYAN,42,FARRELL,1115,1,Closed,No,91.2,2.4,91.3,180,1,-6.3,4,BR,BLACKOUT,,
42,FARRELL,44,JOHN BUT,1116,1,Closed,No,-162,14.1,162.6,180,3.3,2.8,4,BR,BLACKOUT,,
42,FARRELL,45,TRIBUTE,1117,1,Closed,No,-93.6,-7.7,93.9,180,1.1,-6,4,BR,BLACKOUT,,
46,REECE,42,FARRELL,1118,1,Closed,No,131.7,-5.4,131.8,180,2.1,-2,4,BR,BLACKOUT,,
47,REECE,42,FARRELL,1119,1,Closed,No,131.7,-5.4,131.8,180,2.1,-2,4,BR,BLACKOUT,,
121,NBUS,51,FISHER,1120,1,Closed,No,56.3,63.5,84.9,180,0.9,-7.4,4,BR,BLACKOUT,,
52,ROWALLAN,121,NBUS,1121,1,Closed,No,18.7,-95.6,97.4,180,1,-6.8,4,BR,BLACKOUT,,
54,TAMAR VA,53,53,1122,1,Closed,No,228.4,48.1,233.4,180,6.6,16.4,4,BR,BLACKOUT,,
53,53,55,BASSLINK,1123,1,Closed,No,0.3,-95.7,95.7,180,0.3,-95.7,4,BR,BLACKOUT,,
56,COMALCO,53,53,1124,1,Closed,No,-345.7,-0.9,345.7,180,18.2,63.6,4,BR,BLACKOUT,,
53,53,57,GEORGE T,1125,1,Closed,Yes,119,-3.1,119.1,180,1.9,-1.8,4,BR,BLACKOUT,,
57,GEORGE T,59,TEMCO,1126,1,Closed,No,117.1,-1.3,117.1,180,1.9,-1.6,4,BR,BLACKOUT,,
120,NBUSQUEW,132,132,1127,1,Closed,No,171.4,89.3,193.3,180,0,37.4,4,BR,BLACKOUT,,
11,SMITHTON,10,PORT LAT,1128,1,Closed,No,-159,17.6,159.9,180,4.5,10.8,5,BR,OK,,
10,PORT LAT,20,BURNIE,1129,1,Closed,No,-163.5,6.9,163.6,180,4.5,10.5,5,BR,OK,,
11,SMITHTON,20,BURNIE,1130,1,Closed,No,-182.1,-16.6,182.8,100,0,42.4,5,BR,OK,,
33,SLACK,11,SMITHTON,1131,1,Closed,Yes,-341,192.9,391.8,1000,0,191.8,5,BR,OK,,
12,EMU BAY,13,ULVERSTO,1132,1,Closed,No,-8.9,-42.8,43.7,180,0.2,-7.5,5,BR,OK,,
20,BURNIE,12,EMU BAY,1133,1,Closed,No,-8.6,-49.4,50.2,180,0.3,-6.7,5,BR,OK,,
13,ULVERSTO,14,PALOONA,1134,1,Closed,No,-9.2,-35.2,36.4,180,0.1,-8.3,5,BR,OK,,
14,PALOONA,15,SHEFFIEL,1135,1,Closed,No,1.5,58.1,58.1,180,0.5,-6.6,5,BR,OK,,
15,SHEFFIEL,16,WESLEY V,1136,1,Open,No,0,0,0,180,0,0,5,BR,OK,,
15,SHEFFIEL,17,DEVONPOR,1137,1,Closed,No,0,-8.4,8.4,180,0,-8.4,5,BR,OK,,
15,SHEFFIEL,18,RAILTON,1138,1,Closed,No,0,-8.4,8.4,180,0,-8.4,5,BR,OK,,
19,DEVILS G,15,SHEFFIEL,1139,1,Closed,No,-205.7,25.8,207.3,180,6.7,18.5,5,BR,OK,,
20,BURNIE,15,SHEFFIEL,1140,1,Closed,No,-24.5,-58,62.9,180,0.6,-5.9,5,BR,OK,,
15,SHEFFIEL,22,SHEFF_B2,1141,1,Closed,Yes,-236.5,36.6,239.3,1000,0,79.9,5,BR,OK,,
16,WESLEY V,17,DEVONPOR,1142,1,Open,No,0,0,0,180,0,0,5,BR,OK,,
19,DEVILS G,21,DEVILS B,1143,1,Closed,Yes,205.7,-25.8,207.3,1000,0,62.6,5,BR,OK,,
23,,20,BURNIE,1144,1,Closed,Yes,161.5,21,162.8,1000,0,39.8,5,BR,OK,,
34,Hamsphir,20,BURNIE,1145,1,Closed,No,159.6,-17.9,160.6,180,4,8.2,5,BR,OK,,
22,SHEFF_B2,23,,1146,1,Closed,No,165.7,29.7,168.3,180,4.2,8.6,5,BR,OK,,
42,FARRELL,22,SHEFF_B2,1147,1,Closed,No,447,-21.4,447.6,180,28.3,104.3,5,BR,OK,,
48,CETHANA,22,SHEFF_B2,1148,1,Closed,No,85,30.6,90.3,180,1.2,-4.1,5,BR,OK,,
49,WILMOT,22,SHEFF_B2,1149,1,Closed,No,51,37.9,63.6,180,0.6,-6.3,5,BR,OK,,
50,LEMONTHY,22,SHEFF_B2,1150,1,Closed,No,30,42.8,52.3,180,0.4,-7,5,BR,OK,,
51,FISHER,22,SHEFF_B2,1151,1,Closed,No,53.1,37.5,65,180,0.6,-6.2,5,BR,OK,,
53,53,22,SHEFF_B2,1152,1,Closed,No,-224.7,49.9,230.2,180,8.1,23.7,5,BR,OK,,
132,132,34,Hamsphir,1153,1,Closed,No,159.6,11.3,160,180,0,29.2,5,BR,OK,,
132,132,35,Savage r,1154,1,Closed,No,0,0,0,180,0,0,5,BR,OK,,
36,QUE,120,NBUSQUEW,1155,1,Closed,No,0,0,0,180,0,-8.4,5,BR,OK,,
37,37,38,MACKINTO,1156,1,Closed,No,-79.1,-11.6,79.9,180,0.9,-5.3,5,BR,OK,,
39,ROSEBERY,37,37,1157,1,Closed,No,-0.6,4.8,4.8,180,0,-8.7,5,BR,OK,,
37,37,42,FARRELL,1158,1,Closed,Yes,-80.6,7.7,81,180,1,-5,5,BR,OK,,
37,37,119,QUEENFAR,1159,1,Closed,No,-0.5,-21.8,21.8,180,0,-8.7,5,BR,OK,,
37,37,120,NBUSQUEW,1160,1,Closed,No,159.6,39.2,164.4,180,0,7.1,5,BR,OK,,
39,ROSEBERY,119,QUEENFAR,1161,1,Closed,No,0.6,-4.8,4.8,0,0,0,5,BR,OK,,
40,QUEENSTO,41,NEWTON,1162,1,Closed,No,0,-9.1,9.1,180,0,-9.1,5,BR,OK,,
40,QUEENSTO,119,QUEENFAR,1163,1,Closed,No,0,9.1,9.1,180,0,-8.9,5,BR,OK,,
43,BASTYAN,42,FARRELL,1164,1,Closed,No,80,-3.9,80.1,180,0.9,-5.4,5,BR,OK,,
42,FARRELL,44,JOHN BUT,1165,1,Closed,No,-141.1,18.3,142.3,180,2.9,2.6,5,BR,OK,,
42,FARRELL,45,TRIBUTE,1166,1,Closed,No,-82,-0.6,82,180,1,-5.1,5,BR,OK,,
46,REECE,42,FARRELL,1167,1,Closed,No,115,-10.6,115.5,180,1.8,-1.6,5,BR,OK,,
47,REECE,42,FARRELL,1168,1,Closed,No,115,-10.6,115.5,180,1.8,-1.6,5,BR,OK,,
121,NBUS,51,FISHER,1169,1,Closed,No,53.6,30.4,61.6,180,0.5,-7.1,5,BR,OK,,
52,ROWALLAN,121,NBUS,1170,1,Closed,No,11,-53.9,55.1,180,0.4,-7.8,5,BR,OK,,
54,TAMAR VA,53,53,1171,1,Closed,No,200,30.8,202.4,180,5.7,14.1,5,BR,OK,,
53,53,55,BASSLINK,1172,1,Closed,No,0.3,-84,84,180,0.3,-84,5,BR,OK,,
56,COMALCO,53,53,1173,1,Closed,No,-300,0,300,180,15.5,54.1,5,BR,OK,,
53,53,57,GEORGE T,1174,1,Closed,Yes,103.2,-3.3,103.3,180,1.6,-1.8,5,BR,OK,,
57,GEORGE T,59,TEMCO,1175,1,Closed,No,101.6,-1.6,101.6,180,1.6,-1.6,5,BR,OK,,
120,NBUSQUEW,132,132,1176,1,Closed,No,159.6,40.5,164.7,180,0,29.2,5,BR,OK,,
11,SMITHTON,10,PORT LAT,1177,1,Closed,No,-46.2,-39.1,60.5,180,0.4,-8.9,6,BR,BLACKOUT,,
10,PORT LAT,20,BURNIE,1178,1,Open,No,0,0,0,180,0,0,6,BR,BLACKOUT,,
11,SMITHTON,20,BURNIE,1179,1,Open,No,0,0,0,100,0,0,6,BR,BLACKOUT,,
33,SLACK,11,SMITHTON,1180,1,Closed,Yes,-46.2,-34.9,57.9,1000,0,4.2,6,BR,BLACKOUT,,
12,EMU BAY,13,ULVERSTO,1181,1,Closed,No,-8.8,-104.8,105.1,180,1.7,-1.6,6,BR,BLACKOUT,,
20,BURNIE,12,EMU BAY,1182,1,Closed,No,-6.8,-104.3,104.5,180,1.9,0.5,6,BR,BLACKOUT,,
13,ULVERSTO,14,PALOONA,1183,1,Closed,No,-10.4,-103.2,103.7,180,1.4,-3.7,6,BR,BLACKOUT,,
14,PALOONA,15,SHEFFIEL,1184,1,Closed,No,-30.7,501.5,502.4,180,32.8,123,6,BR,BLACKOUT,,
15,SHEFFIEL,16,WESLEY V,1185,1,Closed,No,0,-8.3,8.3,180,0,-5.5,6,BR,BLACKOUT,,
15,SHEFFIEL,17,DEVONPOR,1186,1,Closed,No,0,-8.3,8.3,180,0,-5.5,6,BR,BLACKOUT,,
15,SHEFFIEL,18,RAILTON,1187,1,Closed,No,0,-5.6,5.6,180,0,-5.6,6,BR,BLACKOUT,,
19,DEVILS G,15,SHEFFIEL,1188,1,Closed,No,-387.1,-4.1,387.1,180,55.5,216.9,6,BR,BLACKOUT,,
20,BURNIE,15,SHEFFIEL,1189,1,Closed,No,-58.8,131.6,144.1,180,4.1,10.1,6,BR,BLACKOUT,,
15,SHEFFIEL,22,SHEFF_B2,1190,1,Closed,Yes,-568.9,301.2,643.7,1000,0,877.4,6,BR,BLACKOUT,,
16,WESLEY V,17,DEVONPOR,1191,1,Closed,No,0,-2.8,2.8,180,0,-5.6,6,BR,BLACKOUT,,
19,DEVILS G,21,DEVILS B,1192,1,Closed,Yes,387.1,4.1,387.1,1000,0,520.8,6,BR,BLACKOUT,,
23,,20,BURNIE,1193,1,Open,Yes,0,0,0,1000,0,0,6,BR,BLACKOUT,,
34,Hamsphir,20,BURNIE,1194,1,Open,No,0,0,0,180,0,0,6,BR,BLACKOUT,,
22,SHEFF_B2,23,,1195,1,Closed,No,0,-8.8,8.8,180,0,-8.8,6,BR,BLACKOUT,,
42,FARRELL,22,SHEFF_B2,1196,1,Closed,No,704.4,88.8,710,180,62.2,238.6,6,BR,BLACKOUT,,
48,CETHANA,22,SHEFF_B2,1197,1,Closed,No,93.2,156.9,182.5,180,4.2,6.9,6,BR,BLACKOUT,,
49,WILMOT,22,SHEFF_B2,1198,1,Closed,No,53.5,166,174.4,180,3.8,5.6,6,BR,BLACKOUT,,
50,LEMONTHY,22,SHEFF_B2,1199,1,Closed,No,29,172.1,174.5,180,3.8,5.6,6,BR,BLACKOUT,,
51,FISHER,22,SHEFF_B2,1200,1,Closed,No,46.9,178.4,184.5,180,4.2,7.2,6,BR,BLACKOUT,,
53,53,22,SHEFF_B2,1201,1,Closed,No,-268.1,107.1,288.7,180,11.8,38,6,BR,BLACKOUT,,
132,132,34,Hamsphir,1202,1,Closed,No,0,0,0,180,0,0,6,BR,BLACKOUT,,
132,132,35,Savage r,1203,1,Closed,No,0,0,0,180,0,0,6,BR,BLACKOUT,,
36,QUE,120,NBUSQUEW,1204,1,Closed,No,0,0,0,180,0,-10.9,6,BR,BLACKOUT,,
37,37,38,MACKINTO,1205,1,Closed,No,-91.9,35.2,98.5,180,1.2,-5.9,6,BR,BLACKOUT,,
39,ROSEBERY,37,37,1206,1,Closed,No,-0.7,5.8,5.9,180,0,-10.7,6,BR,BLACKOUT,,
37,37,42,FARRELL,1207,1,Closed,Yes,91.8,29.6,96.5,180,1.1,-5.9,6,BR,BLACKOUT,,
37,37,119,QUEENFAR,1208,1,Closed,No,-0.6,-26.7,26.7,180,0.1,-10.6,6,BR,BLACKOUT,,
37,37,120,NBUSQUEW,1209,1,Closed,No,0,-21.6,21.6,180,0,-10.7,6,BR,BLACKOUT,,
39,ROSEBERY,119,QUEENFAR,1210,1,Closed,No,0.7,-5.8,5.9,0,0,0,6,BR,BLACKOUT,,
40,QUEENSTO,41,NEWTON,1211,1,Closed,No,0,-11.1,11.1,180,0,-11.1,6,BR,BLACKOUT,,
40,QUEENSTO,119,QUEENFAR,1212,1,Closed,No,0,11.1,11.1,180,0,-10.9,6,BR,BLACKOUT,,
43,BASTYAN,42,FARRELL,1213,1,Closed,No,92.6,14.2,93.7,180,1.1,-6.1,6,BR,BLACKOUT,,
42,FARRELL,44,JOHN BUT,1214,1,Closed,No,-164.2,2.6,164.2,180,3.3,2.9,6,BR,BLACKOUT,,
42,FARRELL,45,TRIBUTE,1215,1,Closed,No,-95,-19.3,97,180,1.1,-5.8,6,BR,BLACKOUT,,
46,REECE,42,FARRELL,1216,1,Closed,No,133.6,6.2,133.7,180,2.1,-1.9,6,BR,BLACKOUT,,
47,REECE,42,FARRELL,1217,1,Closed,No,133.6,6.2,133.7,180,2.1,-1.9,6,BR,BLACKOUT,,
121,NBUS,51,FISHER,1218,1,Closed,No,50.6,182.1,189,180,3.8,3.5,6,BR,BLACKOUT,,
52,ROWALLAN,121,NBUS,1219,1,Closed,No,21.6,-205.1,206.2,180,4.8,7.6,6,BR,BLACKOUT,,
54,TAMAR VA,53,53,1220,1,Closed,No,229.4,109.3,254.1,180,7.8,21.4,6,BR,BLACKOUT,,
53,53,55,BASSLINK,1221,1,Closed,No,0.3,-90.8,90.8,180,0.3,-90.8,6,BR,BLACKOUT,,
56,COMALCO,53,53,1222,1,Closed,No,-349,-1.6,349,180,19.8,70.6,6,BR,BLACKOUT,,
53,53,57,GEORGE T,1223,1,Closed,Yes,120.5,-0.7,120.5,180,2,-0.7,6,BR,BLACKOUT,,
57,GEORGE T,59,TEMCO,1224,1,Closed,No,118.4,0,118.4,180,2,-0.4,6,BR,BLACKOUT,,
120,NBUSQUEW,132,132,1225,1,Closed,No,0,0,0,180,0,0,6,BR,BLACKOUT,,
11,SMITHTON,10,PORT LAT,1226,1,Closed,No,-142.7,41.7,148.6,180,5,14.1,7,BR,BLACKOUT,,
10,PORT LAT,20,BURNIE,1227,1,Closed,No,-147.6,27.7,150.2,180,5,14.3,7,BR,BLACKOUT,,
11,SMITHTON,20,BURNIE,1228,1,Closed,No,-170.4,12.9,170.8,100,0,46.7,7,BR,BLACKOUT,,
33,SLACK,11,SMITHTON,1229,1,Closed,Yes,-313,264.5,409.8,1000,0,209.9,7,BR,BLACKOUT,,
12,EMU BAY,13,ULVERSTO,1230,1,Closed,No,-20.7,-101.8,103.9,180,1.8,-0.1,7,BR,BLACKOUT,,
20,BURNIE,12,EMU BAY,1231,1,Closed,No,-18.6,-99.8,101.5,180,2.1,2,7,BR,BLACKOUT,,
13,ULVERSTO,14,PALOONA,1232,1,Closed,No,-22.5,-101.7,104.1,180,1.6,-2.2,7,BR,BLACKOUT,,
14,PALOONA,15,SHEFFIEL,1233,1,Closed,No,-13.4,222,222.4,180,7.1,20.4,7,BR,BLACKOUT,,
15,SHEFFIEL,16,WESLEY V,1234,1,Closed,No,0,-10.4,10.4,180,0,-6.9,7,BR,BLACKOUT,,
15,SHEFFIEL,17,DEVONPOR,1235,1,Closed,No,0,-10.5,10.5,180,0,-7,7,BR,BLACKOUT,,
15,SHEFFIEL,18,RAILTON,1236,1,Closed,No,0,-7,7,180,0,-7,7,BR,BLACKOUT,,
19,DEVILS G,15,SHEFFIEL,1237,1,Closed,No,-222.7,62.6,231.4,180,9.9,32.4,7,BR,BLACKOUT,,
20,BURNIE,15,SHEFFIEL,1238,1,Closed,No,-68.1,-92.2,114.6,180,2.7,4.4,7,BR,BLACKOUT,,
15,SHEFFIEL,22,SHEFF_B2,1239,1,Open,Yes,0,0,0,1000,0,0,7,BR,BLACKOUT,,
16,WESLEY V,17,DEVONPOR,1240,1,Closed,No,0,-3.5,3.5,180,0,-7,7,BR,BLACKOUT,,
19,DEVILS G,21,DEVILS B,1241,1,Closed,Yes,222.7,-62.6,231.4,1000,0,91.8,7,BR,BLACKOUT,,
23,,20,BURNIE,1242,1,Closed,Yes,0,0,0,1000,0,0,7,BR,BLACKOUT,,
34,Hamsphir,20,BURNIE,1243,1,Closed,No,254.8,-103.3,275,180,18.5,68.3,7,BR,BLACKOUT,,
22,SHEFF_B2,23,,1244,1,Open,No,0,0,0,180,0,0,7,BR,BLACKOUT,,
42,FARRELL,22,SHEFF_B2,1245,1,Closed,No,386.9,155.2,416.8,180,24,87.5,7,BR,BLACKOUT,,
48,CETHANA,22,SHEFF_B2,1246,1,Open,No,0,0,0,180,0,0,7,BR,BLACKOUT,,
49,WILMOT,22,SHEFF_B2,1247,1,Open,No,0,0,0,180,0,0,7,BR,BLACKOUT,,
50,LEMONTHY,22,SHEFF_B2,1248,1,Open,No,0,0,0,180,0,0,7,BR,BLACKOUT,,
51,FISHER,22,SHEFF_B2,1249,1,Open,No,0,0,0,180,0,0,7,BR,BLACKOUT,,
53,53,22,SHEFF_B2,1250,1,Open,No,0,0,0,180,0,0,7,BR,BLACKOUT,,
132,132,34,Hamsphir,1251,1,Closed,No,254.8,31.1,256.7,180,0,134.5,7,BR,BLACKOUT,,
132,132,35,Savage r,1252,1,Closed,No,0,0,0,180,0,0,7,BR,BLACKOUT,,
36,QUE,120,NBUSQUEW,1253,1,Closed,No,0,0,0,180,0,-6.2,7,BR,BLACKOUT,,
37,37,38,MACKINTO,1254,1,Closed,No,-72.6,-142,159.5,180,3.7,6,7,BR,BLACKOUT,,
39,ROSEBERY,37,37,1255,1,Closed,No,-0.5,4.4,4.5,180,0,-8.1,7,BR,BLACKOUT,,
37,37,42,FARRELL,1256,1,Closed,Yes,-182.3,-49.3,188.8,180,5.4,13,7,BR,BLACKOUT,,
37,37,119,QUEENFAR,1257,1,Closed,No,-0.5,-20.3,20.3,180,0,-8,7,BR,BLACKOUT,,
37,37,120,NBUSQUEW,1258,1,Closed,No,254.8,224.1,339.3,180,0,64.7,7,BR,BLACKOUT,,
39,ROSEBERY,119,QUEENFAR,1259,1,Closed,No,0.5,-4.4,4.5,0,0,0,7,BR,BLACKOUT,,
40,QUEENSTO,41,NEWTON,1260,1,Closed,No,0,-8.4,8.4,180,0,-8.4,7,BR,BLACKOUT,,
40,QUEENSTO,119,QUEENFAR,1261,1,Closed,No,0,8.4,8.4,180,0,-8.3,7,BR,BLACKOUT,,
43,BASTYAN,42,FARRELL,1262,1,Closed,No,87.1,48.2,99.6,180,1.3,-4.2,7,BR,BLACKOUT,,
42,FARRELL,44,JOHN BUT,1263,1,Closed,No,-153.7,-31.2,156.8,180,3.3,3.8,7,BR,BLACKOUT,,
42,FARRELL,45,TRIBUTE,1264,1,Closed,No,-89,-51.5,102.8,180,1.4,-4,7,BR,BLACKOUT,,
