Number,From Name,To Number,To Name,ID,Circuit,Status,Xfrmr,From MW,From Mvar,From MVA,Lim MVA,MW Loss,Mvar Loss,Test No,Group,Condition,,
46,REECE,42,FARRELL,1265,1,Closed,No,125.3,40.6,131.8,180,2.3,-0.5,7,BR,BLACKOUT,,
47,REECE,42,FARRELL,1266,1,Closed,No,125.3,40.6,131.8,180,2.3,-0.5,7,BR,BLACKOUT,,
121,NBUS,51,FISHER,1267,1,Closed,No,0,-9,9,180,0,-9,7,BR,BLACKOUT,,
52,ROWALLAN,121,NBUS,1268,1,Closed,No,-42.7,11.3,44.2,180,0.3,-7.9,7,BR,BLACKOUT,,
54,TAMAR VA,53,53,1269,1,Closed,No,0,0,0,180,0,0,7,BR,BLACKOUT,,
53,53,55,BASSLINK,1270,1,Closed,No,0,0,0,180,0,0,7,BR,BLACKOUT,,
56,COMALCO,53,53,1271,1,Closed,No,0,0,0,180,0,0,7,BR,BLACKOUT,,
53,53,57,GEORGE T,1272,1,Closed,Yes,0,0,0,180,0,0,7,BR,BLACKOUT,,
57,GEORGE T,59,TEMCO,1273,1,Closed,No,0,0,0,180,0,0,7,BR,BLACKOUT,,
120,NBUSQUEW,132,132,1274,1,Closed,No,254.8,165.6,303.9,180,0,134.5,7,BR,BLACKOUT,,
11,SMITHTON,10,PORT LAT,1275,1,Closed,No,-148.2,21.2,149.7,180,3.9,8.5,8,BR,OK,,
10,PORT LAT,20,BURNIE,1276,1,Closed,No,-152.2,12.7,152.7,180,4,8.4,8,BR,OK,,
11,SMITHTON,20,BURNIE,1277,1,Closed,No,-171.2,-9.7,171.5,100,0,37.1,8,BR,OK,,
33,SLACK,11,SMITHTON,1278,1,Closed,Yes,-319.5,179.1,366.3,1000,0,167.6,8,BR,OK,,
12,EMU BAY,13,ULVERSTO,1279,1,Closed,No,-24.4,-43.1,49.6,180,0.3,-7.1,8,BR,OK,,
20,BURNIE,12,EMU BAY,1280,1,Closed,No,-24,-49.3,54.9,180,0.4,-6.2,8,BR,OK,,
13,ULVERSTO,14,PALOONA,1281,1,Closed,No,-24.7,-36,43.7,180,0.2,-7.9,8,BR,OK,,
14,PALOONA,15,SHEFFIEL,1282,1,Closed,No,-14.2,69.4,70.8,180,0.8,-5.6,8,BR,OK,,
15,SHEFFIEL,16,WESLEY V,1283,1,Closed,No,0,-12.5,12.5,180,0,-8.3,8,BR,OK,,
15,SHEFFIEL,17,DEVONPOR,1284,1,Closed,No,0,-12.6,12.6,180,0,-8.3,8,BR,OK,,
15,SHEFFIEL,18,RAILTON,1285,1,Closed,No,0,-8.4,8.4,180,0,-8.4,8,BR,OK,,
19,DEVILS G,15,SHEFFIEL,1286,1,Closed,No,-199.7,28.3,201.7,180,6.4,17.2,8,BR,OK,,
20,BURNIE,15,SHEFFIEL,1287,1,Closed,No,-82.9,-47.9,95.8,180,1.4,-2.3,8,BR,OK,,
15,SHEFFIEL,22,SHEFF_B2,1288,1,Closed,Yes,-305.5,73.8,314.3,1000,0,138.9,8,BR,OK,,
16,WESLEY V,17,DEVONPOR,1289,1,Closed,No,0,-4.2,4.2,180,0,-8.4,8,BR,OK,,
19,DEVILS G,21,DEVILS B,1290,1,Closed,Yes,199.7,-28.3,201.7,1000,0,59.5,8,BR,OK,,
23,,20,BURNIE,1291,1,Closed,Yes,220.5,24.2,221.8,1000,0,79,8,BR,OK,,
34,Hamsphir,20,BURNIE,1292,1,Open,No,0,0,0,180,0,0,8,BR,OK,,
22,SHEFF_B2,23,,1293,1,Closed,No,228.9,49.9,234.3,180,8.4,25.7,8,BR,OK,,
42,FARRELL,22,SHEFF_B2,1294,1,Closed,No,606.5,10.5,606.6,180,52.3,200.1,8,BR,OK,,
48,CETHANA,22,SHEFF_B2,1295,1,Closed,No,85,56.3,102,180,1.5,-2.6,8,BR,OK,,
49,WILMOT,22,SHEFF_B2,1296,1,Closed,No,51,63.8,81.7,180,1,-4.6,8,BR,OK,,
50,LEMONTHY,22,SHEFF_B2,1297,1,Closed,No,30,68.7,75,180,0.9,-5.2,8,BR,OK,,
51,FISHER,22,SHEFF_B2,1298,1,Closed,No,52.3,63.5,82.3,180,1,-4.6,8,BR,OK,,
53,53,22,SHEFF_B2,1299,1,Closed,No,-225.3,60.9,233.4,180,8.4,25.5,8,BR,OK,,
132,132,34,Hamsphir,1300,1,Open,No,0,0,0,180,0,0,8,BR,OK,,
132,132,35,Savage r,1301,1,Closed,No,0,0,0,180,0,0,8,BR,OK,,
36,QUE,120,NBUSQUEW,1302,1,Closed,No,0,0,0,180,0,-9.4,8,BR,OK,,
37,37,38,MACKINTO,1303,1,Closed,No,-78.9,36.4,86.9,180,1.1,-4.8,8,BR,OK,,
39,ROSEBERY,37,37,1304,1,Closed,No,-0.6,5,5.1,180,0,-9.2,8,BR,OK,,
37,37,42,FARRELL,1305,1,Closed,Yes,78.8,19.4,81.2,180,0.9,-5.3,8,BR,OK,,
37,37,119,QUEENFAR,1306,1,Closed,No,-0.5,-23,23,180,0,-9.1,8,BR,OK,,
37,37,120,NBUSQUEW,1307,1,Closed,No,0,-18.6,18.6,180,0,-9.2,8,BR,OK,,
39,ROSEBERY,119,QUEENFAR,1308,1,Closed,No,0.6,-5,5.1,0,0,0,8,BR,OK,,
40,QUEENSTO,41,NEWTON,1309,1,Closed,No,0,-9.6,9.6,180,0,-9.6,8,BR,OK,,
40,QUEENSTO,119,QUEENFAR,1310,1,Closed,No,0,9.6,9.6,180,0,-9.4,8,BR,OK,,
43,BASTYAN,42,FARRELL,1311,1,Closed,No,80,0.1,80,180,0.9,-5.4,8,BR,OK,,
42,FARRELL,44,JOHN BUT,1312,1,Closed,No,-141.1,14.3,141.8,180,2.9,2.6,8,BR,OK,,
42,FARRELL,45,TRIBUTE,1313,1,Closed,No,-82,-4.6,82.2,180,1,-5.1,8,BR,OK,,
46,REECE,42,FARRELL,1314,1,Closed,No,115,-6.7,115.2,180,1.8,-1.6,8,BR,OK,,
47,REECE,42,FARRELL,1315,1,Closed,No,115,-6.7,115.2,180,1.8,-1.6,8,BR,OK,,
121,NBUS,51,FISHER,1316,1,Closed,No,53.2,57.5,78.3,180,0.9,-6,8,BR,OK,,
52,ROWALLAN,121,NBUS,1317,1,Closed,No,11,-79.5,80.3,180,0.8,-6.2,8,BR,OK,,
54,TAMAR VA,53,53,1318,1,Closed,No,200,46.2,205.3,180,5.9,14.9,8,BR,OK,,
53,53,55,BASSLINK,1319,1,Closed,No,0.3,-82.5,82.5,180,0.3,-82.5,8,BR,OK,,
56,COMALCO,53,53,1320,1,Closed,No,-300,0,300,180,15.9,55.7,8,BR,OK,,
53,53,57,GEORGE T,1321,1,Closed,Yes,103.3,-2.8,103.3,180,1.6,-1.5,8,BR,OK,,
57,GEORGE T,59,TEMCO,1322,1,Closed,No,101.6,-1.3,101.6,180,1.6,-1.3,8,BR,OK,,
120,NBUSQUEW,132,132,1323,1,Closed,No,0,0,0,180,0,0,8,BR,OK,,
11,SMITHTON,10,PORT LAT,1324,1,Closed,No,-57.4,1.5,57.4,180,0.5,-7.5,9,BR,OK,,
10,PORT LAT,20,BURNIE,1325,1,Closed,No,-57.9,9,58.5,180,0.5,-7.4,9,BR,OK,,
11,SMITHTON,20,BURNIE,1326,1,Closed,No,-66.2,-4,66.4,100,0,4.3,9,BR,OK,,
33,SLACK,11,SMITHTON,1327,1,Closed,Yes,-123.7,16.9,124.8,1000,0,19.5,9,BR,OK,,
12,EMU BAY,13,ULVERSTO,1328,1,Closed,No,-11.4,8.6,14.2,180,0,-9.1,9,BR,OK,,
20,BURNIE,12,EMU BAY,1329,1,Closed,No,-11.3,-0.7,11.4,180,0,-9.3,9,BR,OK,,
13,ULVERSTO,14,PALOONA,1330,1,Closed,No,-11.4,17.7,21.1,180,0.1,-8.8,9,BR,OK,,
14,PALOONA,15,SHEFFIEL,1331,1,Closed,No,-0.7,-40.1,40.2,180,0.2,-8.5,9,BR,OK,,
15,SHEFFIEL,16,WESLEY V,1332,1,Closed,No,0,-14.1,14.1,180,0,-9.4,9,BR,OK,,
15,SHEFFIEL,17,DEVONPOR,1333,1,Closed,No,0,-14.1,14.1,180,0,-9.4,9,BR,OK,,
15,SHEFFIEL,18,RAILTON,1334,1,Closed,No,0,-9.4,9.4,180,0,-9.4,9,BR,OK,,
19,DEVILS G,15,SHEFFIEL,1335,1,Closed,No,50.4,-6,50.8,180,0.3,-8.1,9,BR,OK,,
20,BURNIE,15,SHEFFIEL,1336,1,Closed,No,-35.3,-0.9,35.3,180,0.2,-8.7,9,BR,OK,,
15,SHEFFIEL,22,SHEFF_B2,1337,1,Closed,Yes,13.7,15.9,21,1000,0,0.6,9,BR,OK,,
16,WESLEY V,17,DEVONPOR,1338,1,Closed,No,0,-4.7,4.7,180,0,-9.5,9,BR,OK,,
19,DEVILS G,21,DEVILS B,1339,1,Closed,Yes,-50.4,6,50.8,1000,0,3.2,9,BR,OK,,
23,,20,BURNIE,1340,1,Closed,Yes,0.1,-8,8,1000,0,0.1,9,BR,OK,,
34,Hamsphir,20,BURNIE,1341,1,Closed,No,78.7,-7.7,79.1,180,0.8,-6.2,9,BR,OK,,
22,SHEFF_B2,23,,1342,1,Closed,No,0.1,-17,17,180,0,-9,9,BR,OK,,
42,FARRELL,22,SHEFF_B2,1343,1,Open,No,0,0,0,180,0,0,9,BR,OK,,
48,CETHANA,22,SHEFF_B2,1344,1,Closed,No,85,-22.9,88,180,1,-4.8,9,BR,OK,,
49,WILMOT,22,SHEFF_B2,1345,1,Closed,No,51,-15.8,53.4,180,0.4,-7.5,9,BR,OK,,
50,LEMONTHY,22,SHEFF_B2,1346,1,Closed,No,30,-11.1,32,180,0.1,-8.5,9,BR,OK,,
51,FISHER,22,SHEFF_B2,1347,1,Closed,No,53.5,-16.4,56,180,0.4,-7.4,9,BR,OK,,
53,53,22,SHEFF_B2,1348,1,Closed,No,-223.8,26.3,225.3,180,7.4,20.7,9,BR,OK,,
132,132,34,Hamsphir,1349,1,Closed,No,78.7,-1.7,78.7,180,0,5.9,9,BR,OK,,
132,132,35,Savage r,1350,1,Closed,No,0,0,0,180,0,0,9,BR,OK,,
36,QUE,120,NBUSQUEW,1351,1,Closed,No,0,0,0,180,0,-9.4,9,BR,OK,,
37,37,38,MACKINTO,1352,1,Closed,No,-78.8,49,92.8,180,1.2,-4.3,9,BR,OK,,
39,ROSEBERY,37,37,1353,1,Closed,No,-0.6,5.1,5.1,180,0,-9.3,9,BR,OK,,
37,37,42,FARRELL,1354,1,Open,Yes,0,0,0,180,0,0,9,BR,OK,,
37,37,119,QUEENFAR,1355,1,Closed,No,-0.5,-23.3,23.3,180,0,-9.3,9,BR,OK,,
37,37,120,NBUSQUEW,1356,1,Closed,No,78.7,-11.3,79.5,180,0,-6.1,9,BR,OK,,
39,ROSEBERY,119,QUEENFAR,1357,1,Closed,No,0.6,-5.1,5.1,0,0,0,9,BR,OK,,
40,QUEENSTO,41,NEWTON,1358,1,Closed,No,0,-9.7,9.7,180,0,-9.7,9,BR,OK,,
40,QUEENSTO,119,QUEENFAR,1359,1,Closed,No,0,9.7,9.7,180,0,-9.5,9,BR,OK,,
43,BASTYAN,42,FARRELL,1360,1,Open,No,0,0,0,180,0,0,9,BR,OK,,
42,FARRELL,44,JOHN BUT,1361,1,Open,No,0,0,0,180,0,0,9,BR,OK,,
42,FARRELL,45,TRIBUTE,1362,1,Open,No,0,0,0,180,0,0,9,BR,OK,,
46,REECE,42,FARRELL,1363,1,Open,No,0,0,0,180,0,0,9,BR,OK,,
47,REECE,42,FARRELL,1364,1,Open,No,0,0,0,180,0,0,9,BR,OK,,
121,NBUS,51,FISHER,1365,1,Closed,No,54,-23.6,58.9,180,0.5,-7.2,9,BR,OK,,
52,ROWALLAN,121,NBUS,1366,1,Closed,No,11,-0.7,11,180,0,-8.9,9,BR,OK,,
54,TAMAR VA,53,53,1367,1,Closed,No,200,-1,200,180,5.5,13.3,9,BR,OK,,
53,53,55,BASSLINK,1368,1,Closed,No,0.3,-87.2,87.2,180,0.3,-87.2,9,BR,OK,,
56,COMALCO,53,53,1369,1,Closed,No,-300,0,300,180,14.9,51.1,9,BR,OK,,
53,53,57,GEORGE T,1370,1,Closed,Yes,103.1,-4.5,103.2,180,1.5,-2.3,9,BR,OK,,
57,GEORGE T,59,TEMCO,1371,1,Closed,No,101.5,-2.1,101.6,180,1.5,-2.1,9,BR,OK,,
120,NBUSQUEW,132,132,1372,1,Closed,No,78.7,4.2,78.8,180,0,5.9,9,BR,OK,,
11,SMITHTON,10,PORT LAT,1373,1,Closed,No,-175.8,19.9,176.9,180,6.3,18.6,10,BR,OK,,
10,PORT LAT,20,BURNIE,1374,1,Closed,No,-182.1,1.3,182.1,180,6.3,18.2,10,BR,OK,,
11,SMITHTON,20,BURNIE,1375,1,Closed,No,-201,-19.6,202,100,0,58.8,10,BR,OK,,
33,SLACK,11,SMITHTON,1376,1,Closed,Yes,-376.8,266.2,461.3,1000,0,265.9,10,BR,OK,,
12,EMU BAY,13,ULVERSTO,1377,1,Closed,No,-7.5,-64,64.4,180,0.6,-5.8,10,BR,OK,,
20,BURNIE,12,EMU BAY,1378,1,Closed,No,-6.7,-68.5,68.8,180,0.7,-4.5,10,BR,OK,,
13,ULVERSTO,14,PALOONA,1379,1,Closed,No,-8.1,-58.2,58.7,180,0.4,-7,10,BR,OK,,
14,PALOONA,15,SHEFFIEL,1380,1,Closed,No,2.3,103.3,103.3,180,1.6,-2.1,10,BR,OK,,
15,SHEFFIEL,16,WESLEY V,1381,1,Closed,No,0,-12,12,180,0,-8,10,BR,OK,,
15,SHEFFIEL,17,DEVONPOR,1382,1,Closed,No,0,-12,12,180,0,-8,10,BR,OK,,
15,SHEFFIEL,18,RAILTON,1383,1,Closed,No,0,-8,8,180,0,-8,10,BR,OK,,
19,DEVILS G,15,SHEFFIEL,1384,1,Closed,No,-264.4,29.1,266,180,12,40.2,10,BR,OK,,
20,BURNIE,15,SHEFFIEL,1385,1,Closed,No,-19.7,-79.6,82,180,1.1,-3.3,10,BR,OK,,
15,SHEFFIEL,22,SHEFF_B2,1386,1,Closed,Yes,-296.5,49.9,300.7,1000,0,133,10,BR,OK,,
16,WESLEY V,17,DEVONPOR,1387,1,Closed,No,0,-4,4,180,0,-8.1,10,BR,OK,,
19,DEVILS G,21,DEVILS B,1388,1,Closed,Yes,264.4,-29.1,266,1000,0,112.3,10,BR,OK,,
23,,20,BURNIE,1389,1,Closed,Yes,195.5,41,199.8,1000,0,63.6,10,BR,OK,,
34,Hamsphir,20,BURNIE,1390,1,Closed,No,172.4,-17.2,173.3,180,5.1,13.1,10,BR,OK,,
22,SHEFF_B2,23,,1391,1,Closed,No,202.3,60,211,180,6.7,19,10,BR,OK,,
42,FARRELL,22,SHEFF_B2,1392,1,Closed,No,433.8,-12.9,434,180,26.8,98.1,10,BR,OK,,
48,CETHANA,22,SHEFF_B2,1393,1,Closed,No,85,42.8,95.2,180,1.3,-3.5,10,BR,OK,,
49,WILMOT,22,SHEFF_B2,1394,1,Closed,No,51,50.2,71.6,180,0.8,-5.6,10,BR,OK,,
50,LEMONTHY,22,SHEFF_B2,1395,1,Closed,No,30,55.1,62.8,180,0.6,-6.2,10,BR,OK,,
51,FISHER,22,SHEFF_B2,1396,1,Closed,No,52.8,49.8,72.6,180,0.8,-5.5,10,BR,OK,,
53,53,22,SHEFF_B2,1397,1,Closed,No,-121.1,36.6,126.5,180,2.4,1.3,10,BR,OK,,
132,132,34,Hamsphir,1398,1,Closed,No,172.4,19.7,173.6,180,0,36.9,10,BR,OK,,
132,132,35,Savage r,1399,1,Closed,No,0,0,0,180,0,0,10,BR,OK,,
36,QUE,120,NBUSQUEW,1400,1,Closed,No,0,0,0,180,0,-8.1,10,BR,OK,,
37,37,38,MACKINTO,1401,1,Closed,No,-79,-25.9,83.1,180,1,-4.9,10,BR,OK,,
39,ROSEBERY,37,37,1402,1,Closed,No,-0.6,4.7,4.7,180,0,-8.6,10,BR,OK,,
37,37,42,FARRELL,1403,1,Closed,Yes,-93.5,0.6,93.5,180,1.3,-3.6,10,BR,OK,,
37,37,119,QUEENFAR,1404,1,Closed,No,-0.5,-21.5,21.5,180,0,-8.5,10,BR,OK,,
37,37,120,NBUSQUEW,1405,1,Closed,No,172.4,59.9,182.6,180,0,11.3,10,BR,OK,,
39,ROSEBERY,119,QUEENFAR,1406,1,Closed,No,0.6,-4.7,4.7,0,0,0,10,BR,OK,,
40,QUEENSTO,41,NEWTON,1407,1,Closed,No,0,-8.9,8.9,180,0,-8.9,10,BR,OK,,
40,QUEENSTO,119,QUEENFAR,1408,1,Closed,No,0,8.9,8.9,180,0,-8.7,10,BR,OK,,
43,BASTYAN,42,FARRELL,1409,1,Closed,No,80,-0.5,80,180,0.9,-5.4,10,BR,OK,,
42,FARRELL,44,JOHN BUT,1410,1,Closed,No,-141.1,14.9,141.9,180,2.9,2.6,10,BR,OK,,
42,FARRELL,45,TRIBUTE,1411,1,Closed,No,-82,-4,82.1,180,1,-5.1,10,BR,OK,,
46,REECE,42,FARRELL,1412,1,Closed,No,115,-7.2,115.2,180,1.8,-1.6,10,BR,OK,,
47,REECE,42,FARRELL,1413,1,Closed,No,115,-7.2,115.2,180,1.8,-1.6,10,BR,OK,,
121,NBUS,51,FISHER,1414,1,Closed,No,53.5,43.1,68.7,180,0.7,-6.7,10,BR,OK,,
52,ROWALLAN,121,NBUS,1415,1,Closed,No,11,-66,67,180,0.5,-7.2,10,BR,OK,,
54,TAMAR VA,53,53,1416,1,Closed,No,200,17.8,200.8,180,5.6,13.6,10,BR,OK,,
53,53,55,BASSLINK,1417,1,Closed,No,0.3,-85.3,85.3,180,0.3,-85.3,10,BR,OK,,
56,COMALCO,53,53,1418,1,Closed,No,-300,0,300,180,15.2,52.9,10,BR,OK,,
53,53,57,GEORGE T,1419,1,Open,Yes,0,0,0,180,0,0,10,BR,OK,,
57,GEORGE T,59,TEMCO,1420,1,Open,No,0,0,0,180,0,0,10,BR,OK,,
120,NBUSQUEW,132,132,1421,1,Closed,No,172.4,56.7,181.5,180,0,36.9,10,BR,OK,,
11,SMITHTON,10,PORT LAT,1422,1,Closed,No,-16.9,18.1,24.8,180,0.1,-8.5,11,BR,BLACKOUT,,
10,PORT LAT,20,BURNIE,1423,1,Closed,No,-17,26.7,31.6,180,0.2,-8,11,BR,BLACKOUT,,
11,SMITHTON,20,BURNIE,1424,1,Closed,No,-26.2,25.3,36.4,100,0,1.3,11,BR,BLACKOUT,,
33,SLACK,11,SMITHTON,1425,1,Open,Yes,0,0,0,1000,0,0,11,BR,BLACKOUT,,
12,EMU BAY,13,ULVERSTO,1426,1,Closed,No,66,-63.7,91.8,180,1.1,-5,11,BR,BLACKOUT,,
20,BURNIE,12,EMU BAY,1427,1,Closed,No,67.3,-67.6,95.4,180,1.2,-3.9,11,BR,BLACKOUT,,
13,ULVERSTO,14,PALOONA,1428,1,Closed,No,64.9,-58.7,87.6,180,0.9,-6,11,BR,BLACKOUT,,
14,PALOONA,15,SHEFFIEL,1429,1,Closed,No,46.8,272.9,276.9,180,10,31.3,11,BR,BLACKOUT,,
15,SHEFFIEL,16,WESLEY V,1430,1,Closed,No,0,-10.9,10.9,180,0,-7.2,11,BR,BLACKOUT,,
15,SHEFFIEL,17,DEVONPOR,1431,1,Closed,No,0,-10.9,10.9,180,0,-7.3,11,BR,BLACKOUT,,
15,SHEFFIEL,18,RAILTON,1432,1,Closed,No,0,-7.3,7.3,180,0,-7.3,11,BR,BLACKOUT,,
19,DEVILS G,15,SHEFFIEL,1433,1,Closed,No,-450.8,-90.4,459.8,180,70.4,275.3,11,BR,BLACKOUT,,
20,BURNIE,15,SHEFFIEL,1434,1,Closed,No,209.7,94.4,230,180,7.8,23.3,11,BR,BLACKOUT,,
15,SHEFFIEL,22,SHEFF_B2,1435,1,Closed,Yes,-282.6,-23.9,283.6,1000,0,130.2,11,BR,BLACKOUT,,
16,WESLEY V,17,DEVONPOR,1436,1,Closed,No,0,-3.7,3.7,180,0,-7.3,11,BR,BLACKOUT,,
19,DEVILS G,21,DEVILS B,1437,1,Closed,Yes,450.8,90.4,459.8,1000,0,661.7,11,BR,BLACKOUT,,
23,,20,BURNIE,1438,1,Closed,Yes,156.2,21.4,157.6,1000,0,33.5,11,BR,BLACKOUT,,
34,Hamsphir,20,BURNIE,1439,1,Closed,No,168.2,-12.5,168.6,180,4,7.3,11,BR,BLACKOUT,,
22,SHEFF_B2,23,,1440,1,Closed,No,159.7,26.5,161.9,180,3.5,5.1,11,BR,BLACKOUT,,
42,FARRELL,22,SHEFF_B2,1441,1,Closed,No,509.9,-6.8,510,180,32.9,121.4,11,BR,BLACKOUT,,
48,CETHANA,22,SHEFF_B2,1442,1,Closed,No,92.4,53.3,106.7,180,1.5,-3.8,11,BR,BLACKOUT,,
49,WILMOT,22,SHEFF_B2,1443,1,Closed,No,54.3,61.6,82.1,180,0.9,-6.1,11,BR,BLACKOUT,,
50,LEMONTHY,22,SHEFF_B2,1444,1,Closed,No,30.7,67.1,73.8,180,0.8,-6.7,11,BR,BLACKOUT,,
51,FISHER,22,SHEFF_B2,1445,1,Closed,No,55,69.3,88.4,180,1,-5.6,11,BR,BLACKOUT,,
53,53,22,SHEFF_B2,1446,1,Closed,No,-253.6,63.5,261.4,180,9.4,28.2,11,BR,BLACKOUT,,
132,132,34,Hamsphir,1447,1,Closed,No,168.2,16.5,169,180,0,29,11,BR,BLACKOUT,,
132,132,35,Savage r,1448,1,Closed,No,0,0,0,180,0,0,11,BR,BLACKOUT,,
36,QUE,120,NBUSQUEW,1449,1,Closed,No,0,0,0,180,0,-9.5,11,BR,BLACKOUT,,
37,37,38,MACKINTO,1450,1,Closed,No,-88.1,-12.4,88.9,180,1,-6,11,BR,BLACKOUT,,
39,ROSEBERY,37,37,1451,1,Closed,No,-0.6,5.4,5.4,180,0,-9.8,11,BR,BLACKOUT,,
37,37,42,FARRELL,1452,1,Closed,Yes,-80.2,10.3,80.9,180,0.8,-6.5,11,BR,BLACKOUT,,
37,37,119,QUEENFAR,1453,1,Closed,No,-0.5,-24.5,24.6,180,0,-9.7,11,BR,BLACKOUT,,
37,37,120,NBUSQUEW,1454,1,Closed,No,168.2,41.9,173.3,180,0,5.8,11,BR,BLACKOUT,,
39,ROSEBERY,119,QUEENFAR,1455,1,Closed,No,0.6,-5.4,5.4,0,0,0,11,BR,BLACKOUT,,
40,QUEENSTO,41,NEWTON,1456,1,Closed,No,0,-10.2,10.2,180,0,-10.2,11,BR,BLACKOUT,,
40,QUEENSTO,119,QUEENFAR,1457,1,Closed,No,0,10.2,10.2,180,0,-10,11,BR,BLACKOUT,,
43,BASTYAN,42,FARRELL,1458,1,Closed,No,89.3,-1.5,89.3,180,1,-6.1,11,BR,BLACKOUT,,
42,FARRELL,44,JOHN BUT,1459,1,Closed,No,-158,17.5,158.9,180,3.2,2.8,11,BR,BLACKOUT,,
42,FARRELL,45,TRIBUTE,1460,1,Closed,No,-91.6,-3.7,91.7,180,1.1,-5.8,11,BR,BLACKOUT,,
46,REECE,42,FARRELL,1461,1,Closed,No,128.6,-9.1,128.9,180,2,-1.9,11,BR,BLACKOUT,,
47,REECE,42,FARRELL,1462,1,Closed,No,128.6,-9.1,128.9,180,2,-1.9,11,BR,BLACKOUT,,
121,NBUS,51,FISHER,1463,1,Closed,No,55.9,62.1,83.6,180,0.9,-7.1,11,BR,BLACKOUT,,
52,ROWALLAN,121,NBUS,1464,1,Closed,No,16.6,-94.9,96.3,180,1,-6.4,11,BR,BLACKOUT,,
54,TAMAR VA,53,53,1465,1,Closed,No,222.3,45.8,227,180,6.4,16,11,BR,BLACKOUT,,
53,53,55,BASSLINK,1466,1,Closed,No,0.3,-93,93,180,0.3,-93,11,BR,BLACKOUT,,
56,COMALCO,53,53,1467,1,Closed,No,-335.9,-0.7,335.9,180,17.6,61.7,11,BR,BLACKOUT,,
53,53,57,GEORGE T,1468,1,Closed,Yes,115.6,-3.1,115.7,180,1.8,-1.8,11,BR,BLACKOUT,,
57,GEORGE T,59,TEMCO,1469,1,Closed,No,113.8,-1.3,113.8,180,1.8,-1.5,11,BR,BLACKOUT,,
120,NBUSQUEW,132,132,1470,1,Closed,No,168.2,45.5,174.2,180,0,29,11,BR,BLACKOUT,,
11,SMITHTON,10,PORT LAT,1471,1,Closed,No,-234.3,82.2,248.3,180,12.8,45.1,12,BR,OK,,
10,PORT LAT,20,BURNIE,1472,1,Closed,No,-247.1,37.2,249.9,180,12.9,45.2,12,BR,OK,,
11,SMITHTON,20,BURNIE,1473,1,Open,No,0,0,0,100,0,0,12,BR,OK,,
33,SLACK,11,SMITHTON,1474,1,Closed,Yes,-234.3,201.6,309.1,1000,0,119.3,12,BR,OK,,
12,EMU BAY,13,ULVERSTO,1475,1,Closed,No,-65.9,-67.2,94.1,180,1.4,-2.2,12,BR,OK,,
20,BURNIE,12,EMU BAY,1476,1,Closed,No,-64.3,-67.8,93.5,180,1.6,-0.7,12,BR,OK,,
13,ULVERSTO,14,PALOONA,1477,1,Closed,No,-67.3,-65,93.6,180,1.3,-3.6,12,BR,OK,,
14,PALOONA,15,SHEFFIEL,1478,1,Closed,No,-57.8,93.3,109.7,180,1.8,-1.5,12,BR,OK,,
15,SHEFFIEL,16,WESLEY V,1479,1,Closed,No,0,-8.2,8.2,180,0,-8.2,12,BR,OK,,
15,SHEFFIEL,17,DEVONPOR,1480,1,Closed,No,0,-8.2,8.2,180,0,-8.2,12,BR,OK,,
15,SHEFFIEL,18,RAILTON,1481,1,Closed,No,0,-8.2,8.2,180,0,-8.2,12,BR,OK,,
19,DEVILS G,15,SHEFFIEL,1482,1,Closed,No,-287.7,17.9,288.2,180,14,48,12,BR,OK,,
20,BURNIE,15,SHEFFIEL,1483,1,Open,No,0,0,0,180,0,0,12,BR,OK,,
15,SHEFFIEL,22,SHEFF_B2,1484,1,Closed,Yes,-361.3,89.3,372.1,1000,0,197.4,12,BR,OK,,
16,WESLEY V,17,DEVONPOR,1485,1,Open,No,0,0,0,180,0,0,12,BR,OK,,
19,DEVILS G,21,DEVILS B,1486,1,Closed,Yes,287.7,-17.9,288.2,1000,0,131.2,12,BR,OK,,
23,,20,BURNIE,1487,1,Closed,Yes,0,0,0,1000,0,0,12,BR,OK,,
34,Hamsphir,20,BURNIE,1488,1,Closed,No,203.8,-34.2,206.6,180,8.1,25.6,12,BR,OK,,
22,SHEFF_B2,23,,1489,1,Open,No,0,0,0,180,0,0,12,BR,OK,,
42,FARRELL,22,SHEFF_B2,1490,1,Closed,No,401.1,-22.9,401.8,180,23,82.9,12,BR,OK,,
48,CETHANA,22,SHEFF_B2,1491,1,Closed,No,85,34.2,91.6,180,1.2,-3.9,12,BR,OK,,
49,WILMOT,22,SHEFF_B2,1492,1,Closed,No,51,41.6,65.8,180,0.7,-6.1,12,BR,OK,,
50,LEMONTHY,22,SHEFF_B2,1493,1,Closed,No,30,46.5,55.3,180,0.5,-6.8,12,BR,OK,,
51,FISHER,22,SHEFF_B2,1494,1,Closed,No,53,41.1,67.1,180,0.7,-6,12,BR,OK,,
53,53,22,SHEFF_B2,1495,1,Closed,No,-224.8,51.5,230.6,180,8.1,24,12,BR,OK,,
132,132,34,Hamsphir,1496,1,Closed,No,203.8,24.2,205.2,180,0,58.5,12,BR,OK,,
132,132,35,Savage r,1497,1,Closed,No,0,0,0,180,0,0,12,BR,OK,,
36,QUE,120,NBUSQUEW,1498,1,Closed,No,0,0,0,180,0,-7.5,12,BR,OK,,
37,37,38,MACKINTO,1499,1,Closed,No,-78.7,-51.4,94,180,1.3,-3.6,12,BR,OK,,
39,ROSEBERY,37,37,1500,1,Closed,No,-0.5,4.5,4.6,180,0,-8.3,12,BR,OK,,
37,37,42,FARRELL,1501,1,Closed,Yes,-125.1,-13.4,125.8,180,2.4,0.9,12,BR,OK,,
37,37,119,QUEENFAR,1502,1,Closed,No,-0.5,-20.8,20.8,180,0,-8.3,12,BR,OK,,
37,37,120,NBUSQUEW,1503,1,Closed,No,203.8,98.5,226.3,180,0,23.3,12,BR,OK,,
39,ROSEBERY,119,QUEENFAR,1504,1,Closed,No,0.5,-4.5,4.6,0,0,0,12,BR,OK,,
40,QUEENSTO,41,NEWTON,1505,1,Closed,No,0,-8.6,8.6,180,0,-8.6,12,BR,OK,,
40,QUEENSTO,119,QUEENFAR,1506,1,Closed,No,0,8.6,8.6,180,0,-8.5,12,BR,OK,,
43,BASTYAN,42,FARRELL,1507,1,Closed,No,80,1.3,80,180,0.9,-5.4,12,BR,OK,,
42,FARRELL,44,JOHN BUT,1508,1,Closed,No,-141.1,13.1,141.7,180,2.9,2.6,12,BR,OK,,
42,FARRELL,45,TRIBUTE,1509,1,Closed,No,-82,-5.8,82.2,180,1,-5.1,12,BR,OK,,
46,REECE,42,FARRELL,1510,1,Closed,No,115,-5.5,115.1,180,1.8,-1.6,12,BR,OK,,
47,REECE,42,FARRELL,1511,1,Closed,No,115,-5.5,115.1,180,1.8,-1.6,12,BR,OK,,
121,NBUS,51,FISHER,1512,1,Closed,No,53.6,34.2,63.6,180,0.6,-7,12,BR,OK,,
52,ROWALLAN,121,NBUS,1513,1,Closed,No,11,-57.6,58.6,180,0.4,-7.7,12,BR,OK,,
54,TAMAR VA,53,53,1514,1,Closed,No,200,32.9,202.7,180,5.7,14.2,12,BR,OK,,
53,53,55,BASSLINK,1515,1,Closed,No,0.3,-83.8,83.8,180,0.3,-83.8,12,BR,OK,,
56,COMALCO,53,53,1516,1,Closed,No,-300,0,300,180,15.6,54.3,12,BR,OK,,
53,53,57,GEORGE T,1517,1,Closed,Yes,103.2,-3.3,103.3,180,1.6,-1.7,12,BR,OK,,
57,GEORGE T,59,TEMCO,1518,1,Closed,No,101.6,-1.5,101.6,180,1.6,-1.5,12,BR,OK,,
120,NBUSQUEW,132,132,1519,1,Closed,No,203.8,82.7,219.9,180,0,58.5,12,BR,OK,,
11,SMITHTON,10,PORT LAT,1520,1,Closed,No,-62,3,62,180,0.5,-7.1,13,BR,OK,,
10,PORT LAT,20,BURNIE,1521,1,Closed,No,-62.5,10.1,63.3,180,0.6,-7,13,BR,OK,,
11,SMITHTON,20,BURNIE,1522,1,Closed,No,-71.7,-3.7,71.8,100,0,5.1,13,BR,OK,,
33,SLACK,11,SMITHTON,1523,1,Closed,Yes,-133.6,22.3,135.5,1000,0,22.9,13,BR,OK,,
12,EMU BAY,13,ULVERSTO,1524,1,Closed,No,-19,7.8,20.5,180,0.1,-9,13,BR,OK,,
20,BURNIE,12,EMU BAY,1525,1,Closed,No,-18.9,-1.3,19,180,0,-9.1,13,BR,OK,,
13,ULVERSTO,14,PALOONA,1526,1,Closed,No,-19,16.7,25.3,180,0.1,-8.7,13,BR,OK,,
14,PALOONA,15,SHEFFIEL,1527,1,Closed,No,-8.3,-39.2,40.1,180,0.2,-8.5,13,BR,OK,,
15,SHEFFIEL,16,WESLEY V,1528,1,Closed,No,0,-14.1,14.1,180,0,-9.4,13,BR,OK,,
15,SHEFFIEL,17,DEVONPOR,1529,1,Closed,No,0,-14.1,14.1,180,0,-9.4,13,BR,OK,,
15,SHEFFIEL,18,RAILTON,1530,1,Closed,No,0,-9.4,9.4,180,0,-9.4,13,BR,OK,,
19,DEVILS G,15,SHEFFIEL,1531,1,Closed,No,30.3,-4.2,30.6,180,0.1,-9,13,BR,OK,,
20,BURNIE,15,SHEFFIEL,1532,1,Closed,No,-66.1,-1.7,66.1,180,0.6,-7,13,BR,OK,,
15,SHEFFIEL,22,SHEFF_B2,1533,1,Closed,Yes,-45.1,17.1,48.2,1000,0,2.9,13,BR,OK,,
16,WESLEY V,17,DEVONPOR,1534,1,Closed,No,0,-4.8,4.8,180,0,-9.5,13,BR,OK,,
19,DEVILS G,21,DEVILS B,1535,1,Closed,Yes,-30.3,4.2,30.6,1000,0,1.2,13,BR,OK,,
23,,20,BURNIE,1536,1,Closed,Yes,49.7,-8,50.4,1000,0,3.3,13,BR,OK,,
34,Hamsphir,20,BURNIE,1537,1,Open,No,0,0,0,180,0,0,13,BR,OK,,
22,SHEFF_B2,23,,1538,1,Closed,No,50.1,-15.6,52.5,180,0.4,-7.6,13,BR,OK,,
42,FARRELL,22,SHEFF_B2,1539,1,Open,No,0,0,0,180,0,0,13,BR,OK,,
48,CETHANA,22,SHEFF_B2,1540,1,Closed,No,85,-23.9,88.3,180,1.1,-4.8,13,BR,OK,,
49,WILMOT,22,SHEFF_B2,1541,1,Closed,No,51,-16.8,53.7,180,0.4,-7.5,13,BR,OK,,
50,LEMONTHY,22,SHEFF_B2,1542,1,Closed,No,30,-12.1,32.3,180,0.1,-8.5,13,BR,OK,,
51,FISHER,22,SHEFF_B2,1543,1,Closed,No,53.5,-17.4,56.3,180,0.4,-7.4,13,BR,OK,,
53,53,22,SHEFF_B2,1544,1,Closed,No,-120.3,11.6,120.8,180,2.1,-0.6,13,BR,OK,,
132,132,34,Hamsphir,1545,1,Closed,No,0,0,0,180,0,0,13,BR,OK,,
132,132,35,Savage r,1546,1,Closed,No,0,0,0,180,0,0,13,BR,OK,,
36,QUE,120,NBUSQUEW,1547,1,Closed,No,0,0,0,180,0,-8.5,13,BR,OK,,
37,37,38,MACKINTO,1548,1,Closed,No,488.8,-111.4,501.3,180,37.3,140.1,13,BR,OK,,
39,ROSEBERY,37,37,1549,1,Closed,No,-0.5,4.6,4.6,180,0,-8.4,13,BR,OK,,
37,37,42,FARRELL,1550,1,Closed,Yes,-488.8,162.2,515.1,180,39.8,149.9,13,BR,OK,,
37,37,119,QUEENFAR,1551,1,Closed,No,-0.5,-20.9,21,180,0,-8.3,13,BR,OK,,
37,37,120,NBUSQUEW,1552,1,Closed,No,0,-16.9,16.9,180,0,-8.4,13,BR,OK,,
39,ROSEBERY,119,QUEENFAR,1553,1,Closed,No,0.5,-4.6,4.6,0,0,0,13,BR,OK,,
40,QUEENSTO,41,NEWTON,1554,1,Closed,No,0,-8.7,8.7,180,0,-8.7,13,BR,OK,,
40,QUEENSTO,119,QUEENFAR,1555,1,Closed,No,0,8.7,8.7,180,0,-8.5,13,BR,OK,,
43,BASTYAN,42,FARRELL,1556,1,Closed,No,80,0.5,80,180,0.9,-5.4,13,BR,OK,,
42,FARRELL,44,JOHN BUT,1557,1,Closed,No,-141.1,13.9,141.8,180,2.9,2.6,13,BR,OK,,
42,FARRELL,45,TRIBUTE,1558,1,Closed,No,-82,-5,82.2,180,1,-5.1,13,BR,OK,,
46,REECE,42,FARRELL,1559,1,Closed,No,115,-6.3,115.2,180,1.8,-1.6,13,BR,OK,,
47,REECE,42,FARRELL,1560,1,Closed,No,115,-6.3,115.2,180,1.8,-1.6,13,BR,OK,,
121,NBUS,51,FISHER,1561,1,Closed,No,54,-24.5,59.3,180,0.5,-7.1,13,BR,OK,,
52,ROWALLAN,121,NBUS,1562,1,Closed,No,11,0.2,11,180,0,-8.9,13,BR,OK,,
54,TAMAR VA,53,53,1563,1,Closed,No,200,-24.5,201.5,180,5.6,13.4,13,BR,OK,,
53,53,55,BASSLINK,1564,1,Closed,No,0.3,-89.6,89.6,180,0.3,-89.6,13,BR,OK,,
56,COMALCO,53,53,1565,1,Closed,No,-300,0,300,180,14.4,49,13,BR,OK,,
53,53,57,GEORGE T,1566,1,Closed,Yes,0,-8.9,8.9,180,0,-8.9,13,BR,OK,,
57,GEORGE T,59,TEMCO,1567,1,Open,No,0,0,0,180,0,0,13,BR,OK,,
120,NBUSQUEW,132,132,1568,1,Closed,No,0,0,0,180,0,0,13,BR,OK,,
11,SMITHTON,10,PORT LAT,1569,1,Closed,No,-37.1,-1.1,37.1,180,0.2,-8.6,14,BR,OK,,
10,PORT LAT,20,BURNIE,1570,1,Closed,No,-37.3,7.5,38.1,180,0.2,-8.6,14,BR,OK,,
11,SMITHTON,20,BURNIE,1571,1,Closed,No,-43.2,-1.1,43.2,100,0,1.8,14,BR,OK,,
33,SLACK,11,SMITHTON,1572,1,Closed,Yes,-80.3,5.9,80.5,1000,0,8.1,14,BR,OK,,
12,EMU BAY,13,ULVERSTO,1573,1,Closed,No,-18.1,12.1,21.8,180,0.1,-9,14,BR,OK,,
20,BURNIE,12,EMU BAY,1574,1,Closed,No,-18,3,18.3,180,0.1,-9.2,14,BR,OK,,
13,ULVERSTO,14,PALOONA,1575,1,Closed,No,-18.2,21.1,27.8,180,0.1,-8.6,14,BR,OK,,
14,PALOONA,15,SHEFFIEL,1576,1,Closed,No,-7.5,-40.2,40.9,180,0.2,-8.5,14,BR,OK,,
15,SHEFFIEL,16,WESLEY V,1577,1,Closed,No,0,-14.1,14.1,180,0,-9.4,14,BR,OK,,
15,SHEFFIEL,17,DEVONPOR,1578,1,Closed,No,0,-14.2,14.2,180,0,-9.4,14,BR,OK,,
15,SHEFFIEL,18,RAILTON,1579,1,Closed,No,0,-9.4,9.4,180,0,-9.4,14,BR,OK,,
19,DEVILS G,15,SHEFFIEL,1580,1,Closed,No,85.6,-10.8,86.3,180,1,-5.6,14,BR,OK,,
20,BURNIE,15,SHEFFIEL,1581,1,Closed,No,-62.7,10.2,63.5,180,0.6,-7.2,14,BR,OK,,
15,SHEFFIEL,22,SHEFF_B2,1582,1,Closed,Yes,13.7,18.2,22.7,1000,0,0.6,14,BR,OK,,
16,WESLEY V,17,DEVONPOR,1583,1,Closed,No,0,-4.8,4.8,180,0,-9.5,14,BR,OK,,
19,DEVILS G,21,DEVILS B,1584,1,Closed,Yes,-85.6,10.8,86.3,1000,0,9.2,14,BR,OK,,
23,,20,BURNIE,1585,1,Closed,Yes,0,0,0,1000,0,0,14,BR,OK,,
34,Hamsphir,20,BURNIE,1586,1,Open,No,0,0,0,180,0,0,14,BR,OK,,
22,SHEFF_B2,23,,1587,1,Open,No,0,0,0,180,0,0,14,BR,OK,,
42,FARRELL,22,SHEFF_B2,1588,1,Open,No,0,0,0,180,0,0,14,BR,OK,,
48,CETHANA,22,SHEFF_B2,1589,1,Closed,No,85,-19.6,87.2,180,1,-4.9,14,BR,OK,,
49,WILMOT,22,SHEFF_B2,1590,1,Closed,No,51,-12.5,52.5,180,0.4,-7.5,14,BR,OK,,
50,LEMONTHY,22,SHEFF_B2,1591,1,Closed,No,30,-7.7,31,180,0.1,-8.5,14,BR,OK,,
51,FISHER,22,SHEFF_B2,1592,1,Closed,No,53.5,-13,55.1,180,0.4,-7.4,14,BR,OK,,
53,53,22,SHEFF_B2,1593,1,Closed,No,-223.8,27.8,225.5,180,7.4,20.9,14,BR,OK,,
132,132,34,Hamsphir,1594,1,Closed,No,0,0,0,180,0,0,14,BR,OK,,
132,132,35,Savage r,1595,1,Closed,No,0,0,0,180,0,0,14,BR,OK,,
36,QUE,120,NBUSQUEW,1596,1,Closed,No,0,0,0,180,0,-8.5,14,BR,OK,,
37,37,38,MACKINTO,1597,1,Closed,No,488.8,-111.4,501.3,180,37.3,140.1,14,BR,OK,,
39,ROSEBERY,37,37,1598,1,Closed,No,-0.5,4.6,4.6,180,0,-8.4,14,BR,OK,,
37,37,42,FARRELL,1599,1,Closed,Yes,-488.8,162.2,515.1,180,39.8,149.9,14,BR,OK,,
37,37,119,QUEENFAR,1600,1,Closed,No,-0.5,-20.9,21,180,0,-8.3,14,BR,OK,,
37,37,120,NBUSQUEW,1601,1,Closed,No,0,-16.9,16.9,180,0,-8.4,14,BR,OK,,
39,ROSEBERY,119,QUEENFAR,1602,1,Closed,No,0.5,-4.6,4.6,0,0,0,14,BR,OK,,
40,QUEENSTO,41,NEWTON,1603,1,Closed,No,0,-8.7,8.7,180,0,-8.7,14,BR,OK,,
40,QUEENSTO,119,QUEENFAR,1604,1,Closed,No,0,8.7,8.7,180,0,-8.5,14,BR,OK,,
43,BASTYAN,42,FARRELL,1605,1,Closed,No,80,0.5,80,180,0.9,-5.4,14,BR,OK,,
42,FARRELL,44,JOHN BUT,1606,1,Closed,No,-141.1,13.9,141.8,180,2.9,2.6,14,BR,OK,,
42,FARRELL,45,TRIBUTE,1607,1,Closed,No,-82,-5,82.2,180,1,-5.1,14,BR,OK,,
46,REECE,42,FARRELL,1608,1,Closed,No,115,-6.3,115.2,180,1.8,-1.6,14,BR,OK,,
47,REECE,42,FARRELL,1609,1,Closed,No,115,-6.3,115.2,180,1.8,-1.6,14,BR,OK,,
121,NBUS,51,FISHER,1610,1,Closed,No,54,-20.3,57.7,180,0.4,-7.3,14,BR,OK,,
52,ROWALLAN,121,NBUS,1611,1,Closed,No,11,-4.1,11.7,180,0,-8.9,14,BR,OK,,
54,TAMAR VA,53,53,1612,1,Closed,No,200,1,200,180,5.5,13.3,14,BR,OK,,
53,53,55,BASSLINK,1613,1,Closed,No,0.3,-87,87,180,0.3,-87,14,BR,OK,,
56,COMALCO,53,53,1614,1,Closed,No,-300,0,300,180,14.9,51.3,14,BR,OK,,
53,53,57,GEORGE T,1615,1,Closed,Yes,103.1,-4.4,103.2,180,1.5,-2.3,14,BR,OK,,
57,GEORGE T,59,TEMCO,1616,1,Closed,No,101.5,-2.1,101.6,180,1.5,-2.1,14,BR,OK,,
120,NBUSQUEW,132,132,1617,1,Closed,No,0,0,0,180,0,0,14,BR,OK,,
11,SMITHTON,10,PORT LAT,1618,1,Closed,No,-234.2,70.8,244.6,180,11.7,40.1,15,BR,OK,,
10,PORT LAT,20,BURNIE,1619,1,Closed,No,-245.9,30.7,247.8,180,11.8,40.1,15,BR,OK,,
11,SMITHTON,20,BURNIE,1620,1,Open,No,0,0,0,100,0,0,15,BR,OK,,
33,SLACK,11,SMITHTON,1621,1,Closed,Yes,-234.2,179.7,295.2,1000,0,108.9,15,BR,OK,,
12,EMU BAY,13,ULVERSTO,1622,1,Closed,No,-58.7,-52.9,79,180,0.9,-4.3,15,BR,OK,,
20,BURNIE,12,EMU BAY,1623,1,Closed,No,-57.6,-56,80.4,180,1.1,-3.1,15,BR,OK,,
13,ULVERSTO,14,PALOONA,1624,1,Closed,No,-59.6,-48.5,76.9,180,0.8,-5.5,15,BR,OK,,
14,PALOONA,15,SHEFFIEL,1625,1,Closed,No,-49.6,201,207,180,6.2,16.6,15,BR,OK,,
15,SHEFFIEL,16,WESLEY V,1626,1,Closed,No,0,-10.9,10.9,180,0,-7.2,15,BR,OK,,
15,SHEFFIEL,17,DEVONPOR,1627,1,Closed,No,0,-10.9,10.9,180,0,-7.2,15,BR,OK,,
15,SHEFFIEL,18,RAILTON,1628,1,Closed,No,0,-7.2,7.2,180,0,-7.2,15,BR,OK,,
19,DEVILS G,15,SHEFFIEL,1629,1,Closed,No,-250.8,50.7,255.9,180,12,40.6,15,BR,OK,,
20,BURNIE,15,SHEFFIEL,1630,1,Closed,No,-200,46.6,205.4,180,7.5,22.8,15,BR,OK,,
15,SHEFFIEL,22,SHEFF_B2,1631,1,Closed,Yes,-526.2,247.3,581.4,1000,0,548.6,15,BR,OK,,
16,WESLEY V,17,DEVONPOR,1632,1,Closed,No,0,-3.7,3.7,180,0,-7.3,15,BR,OK,,
19,DEVILS G,21,DEVILS B,1633,1,Closed,Yes,250.8,-50.7,255.9,1000,0,111.5,15,BR,OK,,
23,,20,BURNIE,1634,1,Closed,Yes,0,0,0,1000,0,0,15,BR,OK,,
34,Hamsphir,20,BURNIE,1635,1,Open,No,0,0,0,180,0,0,15,BR,OK,,
22,SHEFF_B2,23,,1636,1,Open,No,0,0,0,180,0,0,15,BR,OK,,
42,FARRELL,22,SHEFF_B2,1637,1,Closed,No,606.5,43.4,608.1,180,53,202.9,15,BR,OK,,
48,CETHANA,22,SHEFF_B2,1638,1,Closed,No,85,95.7,128,180,2.4,1.1,15,BR,OK,,
49,WILMOT,22,SHEFF_B2,1639,1,Closed,No,51,103.4,115.3,180,2,-0.6,15,BR,OK,,
50,LEMONTHY,22,SHEFF_B2,1640,1,Closed,No,30,108.5,112.5,180,1.9,-0.9,15,BR,OK,,
51,FISHER,22,SHEFF_B2,1641,1,Closed,No,50.5,103.5,115.1,180,2,-0.6,15,BR,OK,,
53,53,22,SHEFF_B2,1642,1,Closed,No,-226.4,77.3,239.2,180,9.1,28.6,15,BR,OK,,
132,132,34,Hamsphir,1643,1,Closed,No,0,0,0,180,0,0,15,BR,OK,,
132,132,35,Savage r,1644,1,Closed,No,0,0,0,180,0,0,15,BR,OK,,
36,QUE,120,NBUSQUEW,1645,1,Closed,No,0,0,0,180,0,-9.3,15,BR,OK,,
37,37,38,MACKINTO,1646,1,Closed,No,-79,33.3,85.7,180,1,-4.9,15,BR,OK,,
39,ROSEBERY,37,37,1647,1,Closed,No,-0.6,5,5,180,0,-9.2,15,BR,OK,,
37,37,42,FARRELL,1648,1,Closed,Yes,78.9,22.4,82,180,0.9,-5.2,15,BR,OK,,
37,37,119,QUEENFAR,1649,1,Closed,No,-0.5,-22.9,22.9,180,0,-9.1,15,BR,OK,,
37,37,120,NBUSQUEW,1650,1,Closed,No,0,-18.5,18.5,180,0,-9.2,15,BR,OK,,
39,ROSEBERY,119,QUEENFAR,1651,1,Closed,No,0.6,-5,5,0,0,0,15,BR,OK,,
40,QUEENSTO,41,NEWTON,1652,1,Closed,No,0,-9.5,9.5,180,0,-9.5,15,BR,OK,,
40,QUEENSTO,119,QUEENFAR,1653,1,Closed,No,0,9.5,9.5,180,0,-9.3,15,BR,OK,,
43,BASTYAN,42,FARRELL,1654,1,Closed,No,80,6.2,80.2,180,0.9,-5.3,15,BR,OK,,
42,FARRELL,44,JOHN BUT,1655,1,Closed,No,-141.1,8.2,141.4,180,2.9,2.6,15,BR,OK,,
42,FARRELL,45,TRIBUTE,1656,1,Closed,No,-82,-10.6,82.7,180,1,-5,15,BR,OK,,
46,REECE,42,FARRELL,1657,1,Closed,No,115,-0.6,115,180,1.8,-1.6,15,BR,OK,,
47,REECE,42,FARRELL,1658,1,Closed,No,115,-0.6,115,180,1.8,-1.6,15,BR,OK,,
121,NBUS,51,FISHER,1659,1,Closed,No,52.2,100.7,113.4,180,1.7,-2.8,15,BR,OK,,
52,ROWALLAN,121,NBUS,1660,1,Closed,No,11,-118.6,119.1,180,1.8,-2.3,15,BR,OK,,
54,TAMAR VA,53,53,1661,1,Closed,No,200,70.1,211.9,180,6.3,16.7,15,BR,OK,,
53,53,55,BASSLINK,1662,1,Closed,No,0.3,-80.2,80.2,180,0.3,-80.2,15,BR,OK,,
56,COMALCO,53,53,1663,1,Closed,No,-300,0,300,180,16.4,58.1,15,BR,OK,,
53,53,57,GEORGE T,1664,1,Closed,Yes,103.4,-1.9,103.4,180,1.7,-1.1,15,BR,OK,,
57,GEORGE T,59,TEMCO,1665,1,Closed,No,101.7,-0.8,101.7,180,1.7,-0.8,15,BR,OK,,
120,NBUSQUEW,132,132,1666,1,Closed,No,0,0,0,180,0,0,15,BR,OK,,
11,SMITHTON,10,PORT LAT,1667,1,Closed,No,-234.3,82.2,248.3,180,12.8,45.1,16,BR,OK,,
10,PORT LAT,20,BURNIE,1668,1,Closed,No,-247.1,37.2,249.9,180,12.9,45.2,16,BR,OK,,
11,SMITHTON,20,BURNIE,1669,1,Open,No,0,0,0,100,0,0,16,BR,OK,,
33,SLACK,11,SMITHTON,1670,1,Closed,Yes,-234.3,201.6,309.1,1000,0,119.3,16,BR,OK,,
12,EMU BAY,13,ULVERSTO,1671,1,Closed,No,-65.9,-67.2,94.1,180,1.4,-2.2,16,BR,OK,,
20,BURNIE,12,EMU BAY,1672,1,Closed,No,-64.3,-67.8,93.5,180,1.6,-0.7,16,BR,OK,,
13,ULVERSTO,14,PALOONA,1673,1,Closed,No,-67.3,-65,93.6,180,1.3,-3.6,16,BR,OK,,
14,PALOONA,15,SHEFFIEL,1674,1,Closed,No,-57.8,93.3,109.7,180,1.8,-1.5,16,BR,OK,,
15,SHEFFIEL,16,WESLEY V,1675,1,Closed,No,0,-8.2,8.2,180,0,-8.2,16,BR,OK,,
15,SHEFFIEL,17,DEVONPOR,1676,1,Closed,No,0,-8.2,8.2,180,0,-8.2,16,BR,OK,,
15,SHEFFIEL,18,RAILTON,1677,1,Closed,No,0,-8.2,8.2,180,0,-8.2,16,BR,OK,,
19,DEVILS G,15,SHEFFIEL,1678,1,Closed,No,-287.7,17.9,288.2,180,14,48,16,BR,OK,,
20,BURNIE,15,SHEFFIEL,1679,1,Open,No,0,0,0,180,0,0,16,BR,OK,,
15,SHEFFIEL,22,SHEFF_B2,1680,1,Closed,Yes,-361.3,89.3,372.1,1000,0,197.4,16,BR,OK,,
16,WESLEY V,17,DEVONPOR,1681,1,Open,No,0,0,0,180,0,0,16,BR,OK,,
19,DEVILS G,21,DEVILS B,1682,1,Closed,Yes,287.7,-17.9,288.2,1000,0,131.2,16,BR,OK,,
23,,20,BURNIE,1683,1,Closed,Yes,0,0,0,1000,0,0,16,BR,OK,,
34,Hamsphir,20,BURNIE,1684,1,Closed,No,203.8,-34.3,206.6,180,8.1,25.6,16,BR,OK,,
22,SHEFF_B2,23,,1685,1,Open,No,0,0,0,180,0,0,16,BR,OK,,
42,FARRELL,22,SHEFF_B2,1686,1,Closed,No,401.1,-22.9,401.8,180,23,82.9,16,BR,OK,,
48,CETHANA,22,SHEFF_B2,1687,1,Closed,No,85,34.2,91.6,180,1.2,-3.9,16,BR,OK,,
49,WILMOT,22,SHEFF_B2,1688,1,Closed,No,51,41.6,65.8,180,0.7,-6.1,16,BR,OK,,
50,LEMONTHY,22,SHEFF_B2,1689,1,Closed,No,30,46.5,55.3,180,0.5,-6.8,16,BR,OK,,
51,FISHER,22,SHEFF_B2,1690,1,Closed,No,53,41.1,67.1,180,0.7,-6,16,BR,OK,,
53,53,22,SHEFF_B2,1691,1,Closed,No,-224.8,51.5,230.6,180,8.1,24,16,BR,OK,,
132,132,34,Hamsphir,1692,1,Closed,No,203.8,24.2,205.2,180,0,58.5,16,BR,OK,,
132,132,35,Savage r,1693,1,Closed,No,0,0,0,180,0,0,16,BR,OK,,
36,QUE,120,NBUSQUEW,1694,1,Closed,No,0,0,0,180,0,-7.5,16,BR,OK,,
37,37,38,MACKINTO,1695,1,Closed,No,-78.7,-51.4,94,180,1.3,-3.6,16,BR,OK,,
39,ROSEBERY,37,37,1696,1,Closed,No,-0.5,4.5,4.6,180,0,-8.3,16,BR,OK,,
37,37,42,FARRELL,1697,1,Closed,Yes,-125.1,-13.4,125.8,180,2.4,0.9,16,BR,OK,,
37,37,119,QUEENFAR,1698,1,Closed,No,-0.5,-20.8,20.8,180,0,-8.3,16,BR,OK,,
37,37,120,NBUSQUEW,1699,1,Closed,No,203.8,98.5,226.3,180,0,23.3,16,BR,OK,,
39,ROSEBERY,119,QUEENFAR,1700,1,Closed,No,0.5,-4.5,4.6,0,0,0,16,BR,OK,,
40,QUEENSTO,41,NEWTON,1701,1,Closed,No,0,-8.6,8.6,180,0,-8.6,16,BR,OK,,
40,QUEENSTO,119,QUEENFAR,1702,1,Closed,No,0,8.6,8.6,180,0,-8.5,16,BR,OK,,
43,BASTYAN,42,FARRELL,1703,1,Closed,No,80,1.3,80,180,0.9,-5.4,16,BR,OK,,
42,FARRELL,44,JOHN BUT,1704,1,Closed,No,-141.1,13.1,141.7,180,2.9,2.6,16,BR,OK,,
42,FARRELL,45,TRIBUTE,1705,1,Closed,No,-82,-5.8,82.2,180,1,-5.1,16,BR,OK,,
46,REECE,42,FARRELL,1706,1,Closed,No,115,-5.5,115.1,180,1.8,-1.6,16,BR,OK,,
47,REECE,42,FARRELL,1707,1,Closed,No,115,-5.5,115.1,180,1.8,-1.6,16,BR,OK,,
121,NBUS,51,FISHER,1708,1,Closed,No,53.6,34.1,63.5,180,0.6,-7,16,BR,OK,,
52,ROWALLAN,121,NBUS,1709,1,Closed,No,11,-57.6,58.6,180,0.4,-7.7,16,BR,OK,,
54,TAMAR VA,53,53,1710,1,Closed,No,200,32.9,202.7,180,5.7,14.2,16,BR,OK,,
53,53,55,BASSLINK,1711,1,Closed,No,0.3,-83.8,83.8,180,0.3,-83.8,16,BR,OK,,
56,COMALCO,53,53,1712,1,Closed,No,-300,0,300,180,15.6,54.3,16,BR,OK,,
53,53,57,GEORGE T,1713,1,Closed,Yes,103.2,-3.3,103.3,180,1.6,-1.7,16,BR,OK,,
57,GEORGE T,59,TEMCO,1714,1,Closed,No,101.6,-1.5,101.6,180,1.6,-1.5,16,BR,OK,,
120,NBUSQUEW,132,132,1715,1,Closed,No,203.8,82.7,219.9,180,0,58.5,16,BR,OK,,
11,SMITHTON,10,PORT LAT,1716,1,Closed,No,-219.9,-13,220.3,180,14.4,52.6,17,BR,BLACKOUT,,
10,PORT LAT,20,BURNIE,1717,1,Closed,No,-234.3,-65.6,243.3,180,14.2,50.7,17,BR,BLACKOUT,,
11,SMITHTON,20,BURNIE,1718,1,Closed,No,-240,-70.4,250.1,100,0,133.8,17,BR,BLACKOUT,,
33,SLACK,11,SMITHTON,1719,1,Closed,Yes,-460,523.9,697.2,1000,0,607.3,17,BR,BLACKOUT,,
12,EMU BAY,13,ULVERSTO,1720,1,Closed,No,-27.5,-113.5,116.8,180,2,-0.4,17,BR,BLACKOUT,,
20,BURNIE,12,EMU BAY,1721,1,Closed,No,-25.2,-111.6,114.4,180,2.3,1.9,17,BR,BLACKOUT,,
13,ULVERSTO,14,PALOONA,1722,1,Closed,No,-29.5,-113,116.8,180,1.7,-2.8,17,BR,BLACKOUT,,
14,PALOONA,15,SHEFFIEL,1723,1,Closed,No,-49.8,154.8,162.6,180,3.4,4,17,BR,BLACKOUT,,
15,SHEFFIEL,16,WESLEY V,1724,1,Closed,No,0,-8.9,8.9,180,0,-8.9,17,BR,BLACKOUT,,
15,SHEFFIEL,17,DEVONPOR,1725,1,Closed,No,0,-8.9,8.9,180,0,-8.9,17,BR,BLACKOUT,,
15,SHEFFIEL,18,RAILTON,1726,1,Closed,No,0,-8.9,8.9,180,0,-8.9,17,BR,BLACKOUT,,
19,DEVILS G,15,SHEFFIEL,1727,1,Open,No,0,0,0,180,0,0,17,BR,BLACKOUT,,
20,BURNIE,15,SHEFFIEL,1728,1,Closed,No,-115.9,-176.6,211.2,180,8.1,24.5,17,BR,BLACKOUT,,
15,SHEFFIEL,22,SHEFF_B2,1729,1,Closed,Yes,-258.8,13.7,259.2,1000,0,88.7,17,BR,BLACKOUT,,
16,WESLEY V,17,DEVONPOR,1730,1,Open,No,0,0,0,180,0,0,17,BR,BLACKOUT,,
19,DEVILS G,21,DEVILS B,1731,1,Closed,Yes,55.6,10.2,56.5,1000,0,3.9,17,BR,BLACKOUT,,
23,,20,BURNIE,1732,1,Closed,Yes,181.2,91.5,203,1000,0,59.3,17,BR,BLACKOUT,,
34,Hamsphir,20,BURNIE,1733,1,Closed,No,171.5,13.6,172,180,5.2,13.6,17,BR,BLACKOUT,,
22,SHEFF_B2,23,,1734,1,Closed,No,187.4,107.4,216,180,6.2,15.9,17,BR,BLACKOUT,,
42,FARRELL,22,SHEFF_B2,1735,1,Closed,No,518.6,-10.6,518.7,180,33.2,122.3,17,BR,BLACKOUT,,
48,CETHANA,22,SHEFF_B2,1736,1,Closed,No,94.3,54.7,109,180,1.5,-4,17,BR,BLACKOUT,,
49,WILMOT,22,SHEFF_B2,1737,1,Closed,No,55.1,63.2,83.9,180,0.9,-6.3,17,BR,BLACKOUT,,
50,LEMONTHY,22,SHEFF_B2,1738,1,Closed,No,30.9,68.9,75.5,180,0.8,-6.9,17,BR,BLACKOUT,,
51,FISHER,22,SHEFF_B2,1739,1,Closed,No,55.5,69.1,88.7,180,1,-5.9,17,BR,BLACKOUT,,
53,53,22,SHEFF_B2,1740,1,Closed,No,-261.2,65.2,269.2,180,9.7,29.1,17,BR,BLACKOUT,,
132,132,34,Hamsphir,1741,1,Closed,No,171.5,50.8,178.8,180,0,37.1,17,BR,BLACKOUT,,
132,132,35,Savage r,1742,1,Closed,No,0,0,0,180,0,0,17,BR,BLACKOUT,,
36,QUE,120,NBUSQUEW,1743,1,Closed,No,0,0,0,180,0,-9,17,BR,BLACKOUT,,
37,37,38,MACKINTO,1744,1,Closed,No,-86.4,-38.3,94.5,180,1.1,-5.8,17,BR,BLACKOUT,,
39,ROSEBERY,37,37,1745,1,Closed,No,-0.6,5.4,5.4,180,0,-9.9,17,BR,BLACKOUT,,
37,37,42,FARRELL,1746,1,Closed,Yes,-85.2,-10.5,85.8,180,0.9,-6.3,17,BR,BLACKOUT,,
37,37,119,QUEENFAR,1747,1,Closed,No,-0.6,-24.6,24.6,180,0,-9.8,17,BR,BLACKOUT,,
37,37,120,NBUSQUEW,1748,1,Closed,No,171.5,88.7,193.1,180,0,9.9,17,BR,BLACKOUT,,
39,ROSEBERY,119,QUEENFAR,1749,1,Closed,No,0.6,-5.4,5.4,0,0,0,17,BR,BLACKOUT,,
40,QUEENSTO,41,NEWTON,1750,1,Closed,No,0,-10.2,10.2,180,0,-10.2,17,BR,BLACKOUT,,
40,QUEENSTO,119,QUEENFAR,1751,1,Closed,No,0,10.2,10.2,180,0,-10,17,BR,BLACKOUT,,
43,BASTYAN,42,FARRELL,1752,1,Closed,No,91.2,2,91.2,180,1,-6.3,17,BR,BLACKOUT,,
42,FARRELL,44,JOHN BUT,1753,1,Closed,No,-161.9,14.4,162.5,180,3.3,2.8,17,BR,BLACKOUT,,
42,FARRELL,45,TRIBUTE,1754,1,Closed,No,-93.6,-7.3,93.8,180,1.1,-6,17,BR,BLACKOUT,,
46,REECE,42,FARRELL,1755,1,Closed,No,131.6,-5.8,131.8,180,2.1,-2,17,BR,BLACKOUT,,
47,REECE,42,FARRELL,1756,1,Closed,No,131.6,-5.8,131.8,180,2.1,-2,17,BR,BLACKOUT,,
121,NBUS,51,FISHER,1757,1,Closed,No,56.4,61.7,83.6,180,0.9,-7.5,17,BR,BLACKOUT,,
52,ROWALLAN,121,NBUS,1758,1,Closed,No,18.6,-93.9,95.7,180,1,-6.9,17,BR,BLACKOUT,,
54,TAMAR VA,53,53,1759,1,Closed,No,228.3,47.1,233.1,180,6.6,16.4,17,BR,BLACKOUT,,
53,53,55,BASSLINK,1760,1,Closed,No,0.3,-95.7,95.7,180,0.3,-95.7,17,BR,BLACKOUT,,
56,COMALCO,53,53,1761,1,Closed,No,-345.5,-0.9,345.5,180,18.1,63.5,17,BR,BLACKOUT,,
53,53,57,GEORGE T,1762,1,Closed,Yes,118.9,-3.1,119,180,1.9,-1.8,17,BR,BLACKOUT,,
57,GEORGE T,59,TEMCO,1763,1,Closed,No,117.1,-1.3,117.1,180,1.9,-1.6,17,BR,BLACKOUT,,
120,NBUSQUEW,132,132,1764,1,Closed,No,171.5,87.9,192.7,180,0,37.1,17,BR,BLACKOUT,,
11,SMITHTON,10,PORT LAT,1765,1,Closed,No,-207.2,1.3,207.2,180,12.9,46.7,18,BR,BLACKOUT,,
10,PORT LAT,20,BURNIE,1766,1,Closed,No,-220.1,-45.4,224.7,180,12.8,45.3,18,BR,BLACKOUT,,
11,SMITHTON,20,BURNIE,1767,1,Closed,No,-229.9,-51.1,235.5,100,0,119.9,18,BR,BLACKOUT,,
33,SLACK,11,SMITHTON,1768,1,Closed,Yes,-437.1,494.2,659.8,1000,0,543.9,18,BR,BLACKOUT,,
12,EMU BAY,13,ULVERSTO,1769,1,Open,No,0,0,0,180,0,0,18,BR,BLACKOUT,,
20,BURNIE,12,EMU BAY,1770,1,Closed,No,0,-6.2,6.2,180,0,-6.2,18,BR,BLACKOUT,,
13,ULVERSTO,14,PALOONA,1771,1,Closed,No,0,0,0,180,0,-10.5,18,BR,BLACKOUT,,
14,PALOONA,15,SHEFFIEL,1772,1,Closed,No,-9.4,179.7,180,180,4.1,6.8,18,BR,BLACKOUT,,
15,SHEFFIEL,16,WESLEY V,1773,1,Closed,No,0,-13.1,13.1,180,0,-8.7,18,BR,BLACKOUT,,
15,SHEFFIEL,17,DEVONPOR,1774,1,Closed,No,0,-13.1,13.1,180,0,-8.7,18,BR,BLACKOUT,,
15,SHEFFIEL,18,RAILTON,1775,1,Closed,No,0,-8.7,8.7,180,0,-8.7,18,BR,BLACKOUT,,
19,DEVILS G,15,SHEFFIEL,1776,1,Open,No,0,0,0,180,0,0,18,BR,BLACKOUT,,
20,BURNIE,15,SHEFFIEL,1777,1,Closed,No,-121.4,-203,236.5,180,11.1,36.7,18,BR,BLACKOUT,,
15,SHEFFIEL,22,SHEFF_B2,1778,1,Closed,Yes,-260.8,6.4,260.9,1000,0,91.7,18,BR,BLACKOUT,,
16,WESLEY V,17,DEVONPOR,1779,1,Closed,No,0,-4.4,4.4,180,0,-8.8,18,BR,BLACKOUT,,
19,DEVILS G,21,DEVILS B,1780,1,Closed,Yes,81.1,7.4,81.4,1000,0,8.2,18,BR,BLACKOUT,,
23,,20,BURNIE,1781,1,Closed,Yes,178.5,109.5,209.4,1000,0,64.4,18,BR,BLACKOUT,,
34,Hamsphir,20,BURNIE,1782,1,Closed,No,168.2,22.3,169.7,180,5.4,15,18,BR,BLACKOUT,,
22,SHEFF_B2,23,,1783,1,Closed,No,185.2,127.5,224.9,180,6.7,18,18,BR,BLACKOUT,,
42,FARRELL,22,SHEFF_B2,1784,1,Closed,No,525.3,-6,525.3,180,33.7,124.6,18,BR,BLACKOUT,,
48,CETHANA,22,SHEFF_B2,1785,1,Closed,No,94,61.5,112.4,180,1.6,-3.8,18,BR,BLACKOUT,,
49,WILMOT,22,SHEFF_B2,1786,1,Closed,No,54.5,70.2,88.8,180,1,-6,18,BR,BLACKOUT,,
50,LEMONTHY,22,SHEFF_B2,1787,1,Closed,No,30,75.9,81.7,180,0.9,-6.5,18,BR,BLACKOUT,,
51,FISHER,22,SHEFF_B2,1788,1,Closed,No,54.6,75.6,93.2,180,1.1,-5.6,18,BR,BLACKOUT,,
53,53,22,SHEFF_B2,1789,1,Closed,No,-264.2,68.2,272.8,180,9.9,29.9,18,BR,BLACKOUT,,
132,132,34,Hamsphir,1790,1,Closed,No,168.2,60.8,178.9,180,0,38.5,18,BR,BLACKOUT,,
132,132,35,Savage r,1791,1,Closed,No,0,0,0,180,0,0,18,BR,BLACKOUT,,
36,QUE,120,NBUSQUEW,1792,1,Closed,No,0,0,0,180,0,-9,18,BR,BLACKOUT,,
37,37,38,MACKINTO,1793,1,Closed,No,-85.8,-45.1,96.9,180,1.1,-5.7,18,BR,BLACKOUT,,
39,ROSEBERY,37,37,1794,1,Closed,No,-0.6,5.4,5.4,180,0,-9.9,18,BR,BLACKOUT,,
37,37,42,FARRELL,1795,1,Closed,Yes,-82.5,-15.8,84,180,0.9,-6.6,18,BR,BLACKOUT,,
37,37,119,QUEENFAR,1796,1,Closed,No,-0.6,-24.7,24.7,180,0,-9.8,18,BR,BLACKOUT,,
37,37,120,NBUSQUEW,1797,1,Closed,No,168.2,100.9,196.2,180,0,10.5,18,BR,BLACKOUT,,
39,ROSEBERY,119,QUEENFAR,1798,1,Closed,No,0.6,-5.4,5.4,0,0,0,18,BR,BLACKOUT,,
40,QUEENSTO,41,NEWTON,1799,1,Closed,No,0,-10.3,10.3,180,0,-10.3,18,BR,BLACKOUT,,
40,QUEENSTO,119,QUEENFAR,1800,1,Closed,No,0,10.3,10.3,180,0,-10.1,18,BR,BLACKOUT,,
43,BASTYAN,42,FARRELL,1801,1,Closed,No,91.7,4,91.8,180,1,-6.4,18,BR,BLACKOUT,,
42,FARRELL,44,JOHN BUT,1802,1,Closed,No,-163.1,12.6,163.6,180,3.3,2.7,18,BR,BLACKOUT,,
42,FARRELL,45,TRIBUTE,1803,1,Closed,No,-94.1,-9.3,94.6,180,1.1,-6.1,18,BR,BLACKOUT,,
46,REECE,42,FARRELL,1804,1,Closed,No,132.5,-4,132.6,180,2.1,-2.1,18,BR,BLACKOUT,,
47,REECE,42,FARRELL,1805,1,Closed,No,132.5,-4,132.6,180,2.1,-2.1,18,BR,BLACKOUT,,
121,NBUS,51,FISHER,1806,1,Closed,No,55.6,68.3,88.1,180,0.9,-7.2,18,BR,BLACKOUT,,
52,ROWALLAN,121,NBUS,1807,1,Closed,No,20.1,-99.9,101.9,180,1.1,-6.5,18,BR,BLACKOUT,,
54,TAMAR VA,53,53,1808,1,Closed,No,229.6,51.3,235.2,180,6.7,16.6,18,BR,BLACKOUT,,
53,53,55,BASSLINK,1809,1,Closed,No,0.3,-96.2,96.2,180,0.3,-96.2,18,BR,BLACKOUT,,
56,COMALCO,53,53,1810,1,Closed,No,-348.4,-1.2,348.4,180,18.4,64.4,18,BR,BLACKOUT,,
53,53,57,GEORGE T,1811,1,Closed,Yes,120,-2.9,120,180,1.9,-1.8,18,BR,BLACKOUT,,
57,GEORGE T,59,TEMCO,1812,1,Closed,No,118.1,-1.1,118.1,180,1.9,-1.5,18,BR,BLACKOUT,,
120,NBUSQUEW,132,132,1813,1,Closed,No,168.2,99.4,195.4,180,0,38.5,18,BR,BLACKOUT,,
11,SMITHTON,10,PORT LAT,1814,1,Closed,No,-16.9,18.1,24.8,180,0.1,-8.5,19,BR,BLACKOUT,,
10,PORT LAT,20,BURNIE,1815,1,Closed,No,-17,26.7,31.6,180,0.2,-8,19,BR,BLACKOUT,,
11,SMITHTON,20,BURNIE,1816,1,Closed,No,-26.2,25.3,36.4,100,0,1.3,19,BR,BLACKOUT,,
33,SLACK,11,SMITHTON,1817,1,Open,Yes,0,0,0,1000,0,0,19,BR,BLACKOUT,,
12,EMU BAY,13,ULVERSTO,1818,1,Closed,No,66,-63.7,91.8,180,1.1,-5,19,BR,BLACKOUT,,
20,BURNIE,12,EMU BAY,1819,1,Closed,No,67.3,-67.6,95.4,180,1.2,-3.9,19,BR,BLACKOUT,,
13,ULVERSTO,14,PALOONA,1820,1,Closed,No,64.9,-58.7,87.6,180,0.9,-6,19,BR,BLACKOUT,,
14,PALOONA,15,SHEFFIEL,1821,1,Closed,No,46.8,272.9,276.9,180,10,31.3,19,BR,BLACKOUT,,
15,SHEFFIEL,16,WESLEY V,1822,1,Closed,No,0,-10.9,10.9,180,0,-7.2,19,BR,BLACKOUT,,
15,SHEFFIEL,17,DEVONPOR,1823,1,Closed,No,0,-10.9,10.9,180,0,-7.3,19,BR,BLACKOUT,,
15,SHEFFIEL,18,RAILTON,1824,1,Closed,No,0,-7.3,7.3,180,0,-7.3,19,BR,BLACKOUT,,
19,DEVILS G,15,SHEFFIEL,1825,1,Closed,No,-450.8,-90.4,459.8,180,70.4,275.3,19,BR,BLACKOUT,,
20,BURNIE,15,SHEFFIEL,1826,1,Closed,No,209.7,94.4,230,180,7.8,23.3,19,BR,BLACKOUT,,
15,SHEFFIEL,22,SHEFF_B2,1827,1,Closed,Yes,-282.6,-23.9,283.6,1000,0,130.2,19,BR,BLACKOUT,,
16,WESLEY V,17,DEVONPOR,1828,1,Closed,No,0,-3.7,3.7,180,0,-7.3,19,BR,BLACKOUT,,
19,DEVILS G,21,DEVILS B,1829,1,Closed,Yes,450.8,90.4,459.8,1000,0,661.7,19,BR,BLACKOUT,,
23,,20,BURNIE,1830,1,Closed,Yes,156.2,21.4,157.6,1000,0,33.5,19,BR,BLACKOUT,,
34,Hamsphir,20,BURNIE,1831,1,Closed,No,168.2,-12.5,168.6,180,4,7.3,19,BR,BLACKOUT,,
22,SHEFF_B2,23,,1832,1,Closed,No,159.7,26.5,161.9,180,3.5,5.1,19,BR,BLACKOUT,,
42,FARRELL,22,SHEFF_B2,1833,1,Closed,No,509.9,-6.8,510,180,32.9,121.4,19,BR,BLACKOUT,,
48,CETHANA,22,SHEFF_B2,1834,1,Closed,No,92.4,53.3,106.7,180,1.5,-3.8,19,BR,BLACKOUT,,
49,WILMOT,22,SHEFF_B2,1835,1,Closed,No,54.3,61.6,82.1,180,0.9,-6.1,19,BR,BLACKOUT,,
50,LEMONTHY,22,SHEFF_B2,1836,1,Closed,No,30.7,67.1,73.8,180,0.8,-6.7,19,BR,BLACKOUT,,
51,FISHER,22,SHEFF_B2,1837,1,Closed,No,55,69.3,88.4,180,1,-5.6,19,BR,BLACKOUT,,
53,53,22,SHEFF_B2,1838,1,Closed,No,-253.6,63.5,261.4,180,9.4,28.2,19,BR,BLACKOUT,,
132,132,34,Hamsphir,1839,1,Closed,No,168.2,16.5,169,180,0,29,19,BR,BLACKOUT,,
132,132,35,Savage r,1840,1,Closed,No,0,0,0,180,0,0,19,BR,BLACKOUT,,
36,QUE,120,NBUSQUEW,1841,1,Closed,No,0,0,0,180,0,-9.5,19,BR,BLACKOUT,,
37,37,38,MACKINTO,1842,1,Closed,No,-88.1,-12.4,88.9,180,1,-6,19,BR,BLACKOUT,,
39,ROSEBERY,37,37,1843,1,Closed,No,-0.6,5.4,5.4,180,0,-9.8,19,BR,BLACKOUT,,
37,37,42,FARRELL,1844,1,Closed,Yes,-80.2,10.3,80.9,180,0.8,-6.5,19,BR,BLACKOUT,,
37,37,119,QUEENFAR,1845,1,Closed,No,-0.5,-24.5,24.6,180,0,-9.7,19,BR,BLACKOUT,,
37,37,120,NBUSQUEW,1846,1,Closed,No,168.2,41.9,173.3,180,0,5.8,19,BR,BLACKOUT,,
39,ROSEBERY,119,QUEENFAR,1847,1,Closed,No,0.6,-5.4,5.4,0,0,0,19,BR,BLACKOUT,,
40,QUEENSTO,41,NEWTON,1848,1,Closed,No,0,-10.2,10.2,180,0,-10.2,19,BR,BLACKOUT,,
40,QUEENSTO,119,QUEENFAR,1849,1,Closed,No,0,10.2,10.2,180,0,-10,19,BR,BLACKOUT,,
43,BASTYAN,42,FARRELL,1850,1,Closed,No,89.3,-1.5,89.3,180,1,-6.1,19,BR,BLACKOUT,,
42,FARRELL,44,JOHN BUT,1851,1,Closed,No,-158,17.5,158.9,180,3.2,2.8,19,BR,BLACKOUT,,
42,FARRELL,45,TRIBUTE,1852,1,Closed,No,-91.6,-3.7,91.7,180,1.1,-5.8,19,BR,BLACKOUT,,
46,REECE,42,FARRELL,1853,1,Closed,No,128.6,-9.1,128.9,180,2,-1.9,19,BR,BLACKOUT,,
47,REECE,42,FARRELL,1854,1,Closed,No,128.6,-9.1,128.9,180,2,-1.9,19,BR,BLACKOUT,,
121,NBUS,51,FISHER,1855,1,Closed,No,55.9,62.1,83.6,180,0.9,-7.1,19,BR,BLACKOUT,,
52,ROWALLAN,121,NBUS,1856,1,Closed,No,16.6,-94.9,96.3,180,1,-6.4,19,BR,BLACKOUT,,
54,TAMAR VA,53,53,1857,1,Closed,No,222.3,45.8,227,180,6.4,16,19,BR,BLACKOUT,,
53,53,55,BASSLINK,1858,1,Closed,No,0.3,-93,93,180,0.3,-93,19,BR,BLACKOUT,,
56,COMALCO,53,53,1859,1,Closed,No,-335.9,-0.7,335.9,180,17.6,61.7,19,BR,BLACKOUT,,
53,53,57,GEORGE T,1860,1,Closed,Yes,115.6,-3.1,115.7,180,1.8,-1.8,19,BR,BLACKOUT,,
57,GEORGE T,59,TEMCO,1861,1,Closed,No,113.8,-1.3,113.8,180,1.8,-1.5,19,BR,BLACKOUT,,
120,NBUSQUEW,132,132,1862,1,Closed,No,168.2,45.5,174.2,180,0,29,19,BR,BLACKOUT,,
11,SMITHTON,10,PORT LAT,1863,1,Closed,No,-136.2,12.8,136.8,180,3,3.7,1,GR,OK,,
10,PORT LAT,20,BURNIE,1864,1,Closed,No,-139.2,9.1,139.5,180,3,3.6,1,GR,OK,,
11,SMITHTON,20,BURNIE,1865,1,Closed,No,-155.9,-14.7,156.6,100,0,27.8,1,GR,OK,,
33,SLACK,11,SMITHTON,1866,1,Closed,Yes,-292.2,124,317.4,1000,0,125.9,1,GR,OK,,
12,EMU BAY,13,ULVERSTO,1867,1,Closed,No,-11.2,-20,22.9,180,0.1,-8.6,1,GR,OK,,
20,BURNIE,12,EMU BAY,1868,1,Closed,No,-11.1,-28.2,30.3,180,0.1,-8.2,1,GR,OK,,
13,ULVERSTO,14,PALOONA,1869,1,Closed,No,-11.3,-11.4,16,180,0,-8.9,1,GR,OK,,
14,PALOONA,15,SHEFFIEL,1870,1,Closed,No,-0.5,5.8,5.8,180,0,-8.9,1,GR,OK,,
15,SHEFFIEL,16,WESLEY V,1871,1,Closed,No,0,-13.4,13.4,180,0,-8.9,1,GR,OK,,
15,SHEFFIEL,17,DEVONPOR,1872,1,Closed,No,0,-13.4,13.4,180,0,-8.9,1,GR,OK,,
15,SHEFFIEL,18,RAILTON,1873,1,Closed,No,0,-8.9,8.9,180,0,-8.9,1,GR,OK,,
19,DEVILS G,15,SHEFFIEL,1874,1,Closed,No,-139.8,15.6,140.6,180,2.9,2.6,1,GR,OK,,
20,BURNIE,15,SHEFFIEL,1875,1,Closed,No,-33.7,-40.2,52.4,180,0.4,-7.3,1,GR,OK,,
15,SHEFFIEL,22,SHEFF_B2,1876,1,Closed,Yes,-177.2,30.6,179.8,1000,0,42.5,1,GR,OK,,
16,WESLEY V,17,DEVONPOR,1877,1,Closed,No,0,-4.5,4.5,180,0,-9,1,GR,OK,,
19,DEVILS G,21,DEVILS B,1878,1,Closed,Yes,139.8,-15.6,140.6,1000,0,26.6,1,GR,OK,,
23,,20,BURNIE,1879,1,Closed,Yes,126.8,5.1,126.9,1000,0,22.7,1,GR,OK,,
34,Hamsphir,20,BURNIE,1880,1,Closed,No,128.9,-12.8,129.5,180,2.4,1,1,GR,OK,,
22,SHEFF_B2,23,,1881,1,Closed,No,129.2,6.2,129.4,180,2.4,1.1,1,GR,OK,,
42,FARRELL,22,SHEFF_B2,1882,1,Closed,No,337.1,-31.2,338.6,180,16,54.9,1,GR,OK,,
48,CETHANA,22,SHEFF_B2,1883,1,Closed,No,85,8.4,85.4,180,1,-4.8,1,GR,OK,,
49,WILMOT,22,SHEFF_B2,1884,1,Closed,No,51,15.6,53.3,180,0.4,-7.2,1,GR,OK,,
50,LEMONTHY,22,SHEFF_B2,1885,1,Closed,No,30,20.4,36.3,180,0.2,-8,1,GR,OK,,
