Number,From Name,To Number,To Name,ID,Circuit,Status,Xfrmr,From MW,From Mvar,From MVA,Lim MVA,MW Loss,Mvar Loss,Test No,Group,Condition,,
51,FISHER,22,SHEFF_B2,1886,1,Closed,No,53.5,15.1,55.5,180,0.4,-7.1,1,GR,OK,,
53,53,22,SHEFF_B2,1887,1,Closed,No,-224.3,40.2,227.9,180,7.8,22.4,1,GR,OK,,
132,132,34,Hamsphir,1888,1,Closed,No,128.9,4.7,129,180,0,17.5,1,GR,OK,,
132,132,35,Savage r,1889,1,Closed,No,0,0,0,180,0,0,1,GR,OK,,
36,QUE,120,NBUSQUEW,1890,1,Closed,No,0,0,0,180,0,-8.8,1,GR,OK,,
37,37,38,MACKINTO,1891,1,Closed,No,-79.1,11.4,79.9,180,0.9,-5.4,1,GR,OK,,
39,ROSEBERY,37,37,1892,1,Closed,No,-0.6,4.9,4.9,180,0,-9,1,GR,OK,,
37,37,42,FARRELL,1893,1,Closed,Yes,-49.9,11,51.1,180,0.4,-7.4,1,GR,OK,,
37,37,119,QUEENFAR,1894,1,Closed,No,-0.5,-22.4,22.4,180,0,-8.9,1,GR,OK,,
37,37,120,NBUSQUEW,1895,1,Closed,No,128.9,13.8,129.6,180,0,0.5,1,GR,OK,,
39,ROSEBERY,119,QUEENFAR,1896,1,Closed,No,0.6,-4.9,4.9,0,0,0,1,GR,OK,,
40,QUEENSTO,41,NEWTON,1897,1,Closed,No,0,-9.3,9.3,180,0,-9.3,1,GR,OK,,
40,QUEENSTO,119,QUEENFAR,1898,1,Closed,No,0,9.3,9.3,180,0,-9.1,1,GR,OK,,
43,BASTYAN,42,FARRELL,1899,1,Closed,No,80,-14.6,81.3,180,0.9,-5.4,1,GR,OK,,
42,FARRELL,44,JOHN BUT,1900,1,Closed,No,0,-9,9,180,0,-9,1,GR,OK,,
42,FARRELL,45,TRIBUTE,1901,1,Closed,No,-82,10,82.6,180,1,-5.1,1,GR,OK,,
46,REECE,42,FARRELL,1902,1,Closed,No,115,-21.3,117,180,1.9,-1.5,1,GR,OK,,
47,REECE,42,FARRELL,1903,1,Closed,No,115,-21.3,117,180,1.9,-1.5,1,GR,OK,,
121,NBUS,51,FISHER,1904,1,Closed,No,53.9,7.5,54.4,180,0.4,-7.5,1,GR,OK,,
52,ROWALLAN,121,NBUS,1905,1,Closed,No,11,-31.9,33.7,180,0.1,-8.7,1,GR,OK,,
54,TAMAR VA,53,53,1906,1,Closed,No,200,17.5,200.8,180,5.6,13.6,1,GR,OK,,
53,53,55,BASSLINK,1907,1,Closed,No,0.3,-85.4,85.4,180,0.3,-85.4,1,GR,OK,,
56,COMALCO,53,53,1908,1,Closed,No,-300,0,300,180,15.2,52.8,1,GR,OK,,
53,53,57,GEORGE T,1909,1,Closed,Yes,103.2,-3.8,103.2,180,1.6,-2,1,GR,OK,,
57,GEORGE T,59,TEMCO,1910,1,Closed,No,101.6,-1.8,101.6,180,1.6,-1.8,1,GR,OK,,
120,NBUSQUEW,132,132,1911,1,Closed,No,128.9,22.2,130.8,180,0,17.5,1,GR,OK,,
11,SMITHTON,10,PORT LAT,1912,1,Closed,No,-136.2,12.8,136.8,180,3,3.7,2,GR,OK,,
10,PORT LAT,20,BURNIE,1913,1,Closed,No,-139.2,9.1,139.5,180,3,3.6,2,GR,OK,,
11,SMITHTON,20,BURNIE,1914,1,Closed,No,-155.9,-14.7,156.6,100,0,27.8,2,GR,OK,,
33,SLACK,11,SMITHTON,1915,1,Closed,Yes,-292.2,124,317.4,1000,0,125.9,2,GR,OK,,
12,EMU BAY,13,ULVERSTO,1916,1,Closed,No,-11.2,-20,22.9,180,0.1,-8.6,2,GR,OK,,
20,BURNIE,12,EMU BAY,1917,1,Closed,No,-11.1,-28.2,30.3,180,0.1,-8.2,2,GR,OK,,
13,ULVERSTO,14,PALOONA,1918,1,Closed,No,-11.3,-11.4,16,180,0,-8.9,2,GR,OK,,
14,PALOONA,15,SHEFFIEL,1919,1,Closed,No,-0.5,5.8,5.8,180,0,-8.9,2,GR,OK,,
15,SHEFFIEL,16,WESLEY V,1920,1,Closed,No,0,-13.4,13.4,180,0,-8.9,2,GR,OK,,
15,SHEFFIEL,17,DEVONPOR,1921,1,Closed,No,0,-13.4,13.4,180,0,-8.9,2,GR,OK,,
15,SHEFFIEL,18,RAILTON,1922,1,Closed,No,0,-8.9,8.9,180,0,-8.9,2,GR,OK,,
19,DEVILS G,15,SHEFFIEL,1923,1,Closed,No,-139.8,15.6,140.6,180,2.9,2.6,2,GR,OK,,
20,BURNIE,15,SHEFFIEL,1924,1,Closed,No,-33.7,-40.2,52.4,180,0.4,-7.3,2,GR,OK,,
15,SHEFFIEL,22,SHEFF_B2,1925,1,Closed,Yes,-177.2,30.6,179.8,1000,0,42.5,2,GR,OK,,
16,WESLEY V,17,DEVONPOR,1926,1,Closed,No,0,-4.5,4.5,180,0,-9,2,GR,OK,,
19,DEVILS G,21,DEVILS B,1927,1,Closed,Yes,139.8,-15.6,140.6,1000,0,26.6,2,GR,OK,,
23,,20,BURNIE,1928,1,Closed,Yes,126.8,5.1,126.9,1000,0,22.7,2,GR,OK,,
34,Hamsphir,20,BURNIE,1929,1,Closed,No,128.9,-12.8,129.5,180,2.4,1,2,GR,OK,,
22,SHEFF_B2,23,,1930,1,Closed,No,129.2,6.2,129.4,180,2.4,1.1,2,GR,OK,,
42,FARRELL,22,SHEFF_B2,1931,1,Closed,No,337.1,-31.2,338.6,180,16,54.9,2,GR,OK,,
48,CETHANA,22,SHEFF_B2,1932,1,Closed,No,85,8.4,85.4,180,1,-4.8,2,GR,OK,,
49,WILMOT,22,SHEFF_B2,1933,1,Closed,No,51,15.6,53.3,180,0.4,-7.2,2,GR,OK,,
50,LEMONTHY,22,SHEFF_B2,1934,1,Closed,No,30,20.4,36.3,180,0.2,-8,2,GR,OK,,
51,FISHER,22,SHEFF_B2,1935,1,Closed,No,53.5,15.1,55.5,180,0.4,-7.1,2,GR,OK,,
53,53,22,SHEFF_B2,1936,1,Closed,No,-224.3,40.2,227.9,180,7.8,22.4,2,GR,OK,,
132,132,34,Hamsphir,1937,1,Closed,No,128.9,4.7,129,180,0,17.5,2,GR,OK,,
132,132,35,Savage r,1938,1,Closed,No,0,0,0,180,0,0,2,GR,OK,,
36,QUE,120,NBUSQUEW,1939,1,Closed,No,0,0,0,180,0,-8.8,2,GR,OK,,
37,37,38,MACKINTO,1940,1,Closed,No,-79.1,11.4,79.9,180,0.9,-5.4,2,GR,OK,,
39,ROSEBERY,37,37,1941,1,Closed,No,-0.6,4.9,4.9,180,0,-9,2,GR,OK,,
37,37,42,FARRELL,1942,1,Closed,Yes,-49.9,11,51.1,180,0.4,-7.4,2,GR,OK,,
37,37,119,QUEENFAR,1943,1,Closed,No,-0.5,-22.4,22.4,180,0,-8.9,2,GR,OK,,
37,37,120,NBUSQUEW,1944,1,Closed,No,128.9,13.8,129.6,180,0,0.5,2,GR,OK,,
39,ROSEBERY,119,QUEENFAR,1945,1,Closed,No,0.6,-4.9,4.9,0,0,0,2,GR,OK,,
40,QUEENSTO,41,NEWTON,1946,1,Closed,No,0,-9.3,9.3,180,0,-9.3,2,GR,OK,,
40,QUEENSTO,119,QUEENFAR,1947,1,Closed,No,0,9.3,9.3,180,0,-9.1,2,GR,OK,,
43,BASTYAN,42,FARRELL,1948,1,Closed,No,80,-14.6,81.3,180,0.9,-5.4,2,GR,OK,,
42,FARRELL,44,JOHN BUT,1949,1,Closed,No,0,-9,9,180,0,-9,2,GR,OK,,
42,FARRELL,45,TRIBUTE,1950,1,Closed,No,-82,10,82.6,180,1,-5.1,2,GR,OK,,
46,REECE,42,FARRELL,1951,1,Closed,No,115,-21.3,117,180,1.9,-1.5,2,GR,OK,,
47,REECE,42,FARRELL,1952,1,Closed,No,115,-21.3,117,180,1.9,-1.5,2,GR,OK,,
121,NBUS,51,FISHER,1953,1,Closed,No,53.9,7.5,54.4,180,0.4,-7.5,2,GR,OK,,
52,ROWALLAN,121,NBUS,1954,1,Closed,No,11,-31.9,33.7,180,0.1,-8.7,2,GR,OK,,
54,TAMAR VA,53,53,1955,1,Closed,No,200,17.5,200.8,180,5.6,13.6,2,GR,OK,,
53,53,55,BASSLINK,1956,1,Closed,No,0.3,-85.4,85.4,180,0.3,-85.4,2,GR,OK,,
56,COMALCO,53,53,1957,1,Closed,No,-300,0,300,180,15.2,52.8,2,GR,OK,,
53,53,57,GEORGE T,1958,1,Closed,Yes,103.2,-3.8,103.2,180,1.6,-2,2,GR,OK,,
57,GEORGE T,59,TEMCO,1959,1,Closed,No,101.6,-1.8,101.6,180,1.6,-1.8,2,GR,OK,,
120,NBUSQUEW,132,132,1960,1,Closed,No,128.9,22.2,130.8,180,0,17.5,2,GR,OK,,
11,SMITHTON,10,PORT LAT,1961,1,Closed,No,-141.1,13.6,141.8,180,3.2,5,3,GR,OK,,
10,PORT LAT,20,BURNIE,1962,1,Closed,No,-144.3,8.7,144.6,180,3.3,4.8,3,GR,OK,,
11,SMITHTON,20,BURNIE,1963,1,Closed,No,-161.5,-15.2,162.2,100,0,30.4,3,GR,OK,,
33,SLACK,11,SMITHTON,1964,1,Closed,Yes,-302.6,135.9,331.7,1000,0,137.5,3,GR,OK,,
12,EMU BAY,13,ULVERSTO,1965,1,Closed,No,-10.8,-23.7,26.1,180,0.1,-8.5,3,GR,OK,,
20,BURNIE,12,EMU BAY,1966,1,Closed,No,-10.7,-31.7,33.5,180,0.1,-8,3,GR,OK,,
13,ULVERSTO,14,PALOONA,1967,1,Closed,No,-10.9,-15.2,18.7,180,0,-8.8,3,GR,OK,,
14,PALOONA,15,SHEFFIEL,1968,1,Closed,No,-0.1,13,13,180,0,-8.8,3,GR,OK,,
15,SHEFFIEL,16,WESLEY V,1969,1,Closed,No,0,-13.3,13.3,180,0,-8.8,3,GR,OK,,
15,SHEFFIEL,17,DEVONPOR,1970,1,Closed,No,0,-13.3,13.3,180,0,-8.9,3,GR,OK,,
15,SHEFFIEL,18,RAILTON,1971,1,Closed,No,0,-8.9,8.9,180,0,-8.9,3,GR,OK,,
19,DEVILS G,15,SHEFFIEL,1972,1,Closed,No,-153,17.1,153.9,180,3.5,5.1,3,GR,OK,,
20,BURNIE,15,SHEFFIEL,1973,1,Closed,No,-32,-44.2,54.6,180,0.4,-7,3,GR,OK,,
15,SHEFFIEL,22,SHEFF_B2,1974,1,Closed,Yes,-189,32.2,191.8,1000,0,48.7,3,GR,OK,,
16,WESLEY V,17,DEVONPOR,1975,1,Closed,No,0,-4.5,4.5,180,0,-8.9,3,GR,OK,,
19,DEVILS G,21,DEVILS B,1976,1,Closed,Yes,153,-17.1,153.9,1000,0,32.3,3,GR,OK,,
23,,20,BURNIE,1977,1,Closed,Yes,133.8,7.6,134,1000,0,25.6,3,GR,OK,,
34,Hamsphir,20,BURNIE,1978,1,Closed,No,135.2,-13.9,136,180,2.7,2.3,3,GR,OK,,
22,SHEFF_B2,23,,1979,1,Closed,No,136.5,9.9,136.9,180,2.7,2.4,3,GR,OK,,
42,FARRELL,22,SHEFF_B2,1980,1,Closed,No,358.6,-30.8,360,180,18.1,63.5,3,GR,OK,,
48,CETHANA,22,SHEFF_B2,1981,1,Closed,No,85,12.2,85.9,180,1,-4.7,3,GR,OK,,
49,WILMOT,22,SHEFF_B2,1982,1,Closed,No,51,19.5,54.6,180,0.4,-7.1,3,GR,OK,,
50,LEMONTHY,22,SHEFF_B2,1983,1,Closed,No,30,24.3,38.6,180,0.2,-7.9,3,GR,OK,,
51,FISHER,22,SHEFF_B2,1984,1,Closed,No,53.4,18.9,56.7,180,0.5,-7,3,GR,OK,,
53,53,22,SHEFF_B2,1985,1,Closed,No,-224.4,41.9,228.2,180,7.8,22.6,3,GR,OK,,
132,132,34,Hamsphir,1986,1,Closed,No,135.2,5.6,135.4,180,0,19.5,3,GR,OK,,
132,132,35,Savage r,1987,1,Closed,No,0,0,0,180,0,0,3,GR,OK,,
36,QUE,120,NBUSQUEW,1988,1,Closed,No,0,0,0,180,0,-8.8,3,GR,OK,,
37,37,38,MACKINTO,1989,1,Closed,No,-79.1,7,79.4,180,0.9,-5.4,3,GR,OK,,
39,ROSEBERY,37,37,1990,1,Closed,No,-0.6,4.9,4.9,180,0,-8.9,3,GR,OK,,
37,37,42,FARRELL,1991,1,Closed,Yes,-56.2,11,57.3,180,0.5,-7,3,GR,OK,,
37,37,119,QUEENFAR,1992,1,Closed,No,-0.5,-22.3,22.3,180,0,-8.8,3,GR,OK,,
37,37,120,NBUSQUEW,1993,1,Closed,No,135.3,18,136.4,180,0,1.7,3,GR,OK,,
39,ROSEBERY,119,QUEENFAR,1994,1,Closed,No,0.6,-4.9,4.9,0,0,0,3,GR,OK,,
40,QUEENSTO,41,NEWTON,1995,1,Closed,No,0,-9.3,9.3,180,0,-9.3,3,GR,OK,,
40,QUEENSTO,119,QUEENFAR,1996,1,Closed,No,0,9.3,9.3,180,0,-9.1,3,GR,OK,,
43,BASTYAN,42,FARRELL,1997,1,Closed,No,80,-12,80.9,180,0.9,-5.4,3,GR,OK,,
42,FARRELL,44,JOHN BUT,1998,1,Closed,No,-141.1,26.5,143.5,180,2.9,2.7,3,GR,OK,,
42,FARRELL,45,TRIBUTE,1999,1,Closed,No,-82,7.5,82.4,180,1,-5.1,3,GR,OK,,
46,REECE,42,FARRELL,2000,1,Closed,No,0,0,0,180,0,-8.9,3,GR,OK,,
47,REECE,42,FARRELL,2001,1,Closed,No,115,-18.8,116.5,180,1.9,-1.6,3,GR,OK,,
121,NBUS,51,FISHER,2002,1,Closed,No,53.8,11.4,55,180,0.4,-7.5,3,GR,OK,,
52,ROWALLAN,121,NBUS,2003,1,Closed,No,11,-35.7,37.3,180,0.2,-8.6,3,GR,OK,,
54,TAMAR VA,53,53,2004,1,Closed,No,200,19.8,201,180,5.6,13.7,3,GR,OK,,
53,53,55,BASSLINK,2005,1,Closed,No,0.3,-85.1,85.1,180,0.3,-85.1,3,GR,OK,,
56,COMALCO,53,53,2006,1,Closed,No,-300,0,300,180,15.3,53.1,3,GR,OK,,
53,53,57,GEORGE T,2007,1,Closed,Yes,103.2,-3.7,103.2,180,1.6,-2,3,GR,OK,,
57,GEORGE T,59,TEMCO,2008,1,Closed,No,101.6,-1.8,101.6,180,1.6,-1.8,3,GR,OK,,
120,NBUSQUEW,132,132,2009,1,Closed,No,135.2,25.1,137.6,180,0,19.5,3,GR,OK,,
11,SMITHTON,10,PORT LAT,2010,1,Closed,No,-141.1,13.6,141.8,180,3.2,5,4,GR,OK,,
10,PORT LAT,20,BURNIE,2011,1,Closed,No,-144.3,8.7,144.6,180,3.3,4.8,4,GR,OK,,
11,SMITHTON,20,BURNIE,2012,1,Closed,No,-161.5,-15.2,162.2,100,0,30.4,4,GR,OK,,
33,SLACK,11,SMITHTON,2013,1,Closed,Yes,-302.6,135.9,331.7,1000,0,137.5,4,GR,OK,,
12,EMU BAY,13,ULVERSTO,2014,1,Closed,No,-10.8,-23.7,26.1,180,0.1,-8.5,4,GR,OK,,
20,BURNIE,12,EMU BAY,2015,1,Closed,No,-10.7,-31.7,33.5,180,0.1,-8,4,GR,OK,,
13,ULVERSTO,14,PALOONA,2016,1,Closed,No,-10.9,-15.2,18.7,180,0,-8.8,4,GR,OK,,
14,PALOONA,15,SHEFFIEL,2017,1,Closed,No,-0.1,13,13,180,0,-8.8,4,GR,OK,,
15,SHEFFIEL,16,WESLEY V,2018,1,Closed,No,0,-13.3,13.3,180,0,-8.8,4,GR,OK,,
15,SHEFFIEL,17,DEVONPOR,2019,1,Closed,No,0,-13.3,13.3,180,0,-8.9,4,GR,OK,,
15,SHEFFIEL,18,RAILTON,2020,1,Closed,No,0,-8.9,8.9,180,0,-8.9,4,GR,OK,,
19,DEVILS G,15,SHEFFIEL,2021,1,Closed,No,-153,17.1,153.9,180,3.5,5.1,4,GR,OK,,
20,BURNIE,15,SHEFFIEL,2022,1,Closed,No,-32,-44.2,54.6,180,0.4,-7,4,GR,OK,,
15,SHEFFIEL,22,SHEFF_B2,2023,1,Closed,Yes,-189,32.2,191.8,1000,0,48.7,4,GR,OK,,
16,WESLEY V,17,DEVONPOR,2024,1,Closed,No,0,-4.5,4.5,180,0,-8.9,4,GR,OK,,
19,DEVILS G,21,DEVILS B,2025,1,Closed,Yes,153,-17.1,153.9,1000,0,32.3,4,GR,OK,,
23,,20,BURNIE,2026,1,Closed,Yes,133.8,7.6,134,1000,0,25.6,4,GR,OK,,
34,Hamsphir,20,BURNIE,2027,1,Closed,No,135.2,-13.9,136,180,2.7,2.3,4,GR,OK,,
22,SHEFF_B2,23,,2028,1,Closed,No,136.5,9.9,136.9,180,2.7,2.4,4,GR,OK,,
42,FARRELL,22,SHEFF_B2,2029,1,Closed,No,358.6,-30.8,360,180,18.1,63.5,4,GR,OK,,
48,CETHANA,22,SHEFF_B2,2030,1,Closed,No,85,12.2,85.9,180,1,-4.7,4,GR,OK,,
49,WILMOT,22,SHEFF_B2,2031,1,Closed,No,51,19.5,54.6,180,0.4,-7.1,4,GR,OK,,
50,LEMONTHY,22,SHEFF_B2,2032,1,Closed,No,30,24.3,38.6,180,0.2,-7.9,4,GR,OK,,
51,FISHER,22,SHEFF_B2,2033,1,Closed,No,53.4,18.9,56.7,180,0.5,-7,4,GR,OK,,
53,53,22,SHEFF_B2,2034,1,Closed,No,-224.4,41.9,228.2,180,7.8,22.6,4,GR,OK,,
132,132,34,Hamsphir,2035,1,Closed,No,135.2,5.6,135.4,180,0,19.5,4,GR,OK,,
132,132,35,Savage r,2036,1,Closed,No,0,0,0,180,0,0,4,GR,OK,,
36,QUE,120,NBUSQUEW,2037,1,Closed,No,0,0,0,180,0,-8.8,4,GR,OK,,
37,37,38,MACKINTO,2038,1,Closed,No,-79.1,7,79.4,180,0.9,-5.4,4,GR,OK,,
39,ROSEBERY,37,37,2039,1,Closed,No,-0.6,4.9,4.9,180,0,-8.9,4,GR,OK,,
37,37,42,FARRELL,2040,1,Closed,Yes,-56.2,11,57.3,180,0.5,-7,4,GR,OK,,
37,37,119,QUEENFAR,2041,1,Closed,No,-0.5,-22.3,22.3,180,0,-8.8,4,GR,OK,,
37,37,120,NBUSQUEW,2042,1,Closed,No,135.3,18,136.4,180,0,1.7,4,GR,OK,,
39,ROSEBERY,119,QUEENFAR,2043,1,Closed,No,0.6,-4.9,4.9,0,0,0,4,GR,OK,,
40,QUEENSTO,41,NEWTON,2044,1,Closed,No,0,-9.3,9.3,180,0,-9.3,4,GR,OK,,
40,QUEENSTO,119,QUEENFAR,2045,1,Closed,No,0,9.3,9.3,180,0,-9.1,4,GR,OK,,
43,BASTYAN,42,FARRELL,2046,1,Closed,No,80,-12,80.9,180,0.9,-5.4,4,GR,OK,,
42,FARRELL,44,JOHN BUT,2047,1,Closed,No,-141.1,26.5,143.5,180,2.9,2.7,4,GR,OK,,
42,FARRELL,45,TRIBUTE,2048,1,Closed,No,-82,7.5,82.4,180,1,-5.1,4,GR,OK,,
46,REECE,42,FARRELL,2049,1,Closed,No,115,-18.8,116.5,180,1.9,-1.6,4,GR,OK,,
47,REECE,42,FARRELL,2050,1,Closed,No,0,0,0,180,0,-8.9,4,GR,OK,,
121,NBUS,51,FISHER,2051,1,Closed,No,53.8,11.4,55,180,0.4,-7.5,4,GR,OK,,
52,ROWALLAN,121,NBUS,2052,1,Closed,No,11,-35.7,37.3,180,0.2,-8.6,4,GR,OK,,
54,TAMAR VA,53,53,2053,1,Closed,No,200,19.8,201,180,5.6,13.7,4,GR,OK,,
53,53,55,BASSLINK,2054,1,Closed,No,0.3,-85.1,85.1,180,0.3,-85.1,4,GR,OK,,
56,COMALCO,53,53,2055,1,Closed,No,-300,0,300,180,15.3,53.1,4,GR,OK,,
53,53,57,GEORGE T,2056,1,Closed,Yes,103.2,-3.7,103.2,180,1.6,-2,4,GR,OK,,
57,GEORGE T,59,TEMCO,2057,1,Closed,No,101.6,-1.8,101.6,180,1.6,-1.8,4,GR,OK,,
120,NBUSQUEW,132,132,2058,1,Closed,No,135.2,25.1,137.6,180,0,19.5,4,GR,OK,,
11,SMITHTON,10,PORT LAT,2059,1,Closed,No,-144.1,15,144.8,180,3.4,5.9,5,GR,OK,,
10,PORT LAT,20,BURNIE,2060,1,Closed,No,-147.5,9,147.8,180,3.5,5.7,5,GR,OK,,
11,SMITHTON,20,BURNIE,2061,1,Closed,No,-165.1,-14.8,165.7,100,0,32.3,5,GR,OK,,
33,SLACK,11,SMITHTON,2062,1,Closed,Yes,-309.1,146.4,342,1000,0,146.2,5,GR,OK,,
12,EMU BAY,13,ULVERSTO,2063,1,Closed,No,-9.7,-28.5,30.1,180,0.1,-8.3,5,GR,OK,,
20,BURNIE,12,EMU BAY,2064,1,Closed,No,-9.5,-36.2,37.4,180,0.2,-7.7,5,GR,OK,,
13,ULVERSTO,14,PALOONA,2065,1,Closed,No,-9.8,-20.1,22.4,180,0,-8.7,5,GR,OK,,
14,PALOONA,15,SHEFFIEL,2066,1,Closed,No,1,22.1,22.1,180,0.1,-8.5,5,GR,OK,,
15,SHEFFIEL,16,WESLEY V,2067,1,Closed,No,0,-13.2,13.2,180,0,-8.7,5,GR,OK,,
15,SHEFFIEL,17,DEVONPOR,2068,1,Closed,No,0,-13.2,13.2,180,0,-8.8,5,GR,OK,,
15,SHEFFIEL,18,RAILTON,2069,1,Closed,No,0,-8.8,8.8,180,0,-8.8,5,GR,OK,,
19,DEVILS G,15,SHEFFIEL,2070,1,Closed,No,-161.1,19.4,162.3,180,3.9,6.9,5,GR,OK,,
20,BURNIE,15,SHEFFIEL,2071,1,Closed,No,-27.3,-49.6,56.6,180,0.4,-6.8,5,GR,OK,,
15,SHEFFIEL,22,SHEFF_B2,2072,1,Closed,Yes,-191.8,35.4,195.1,1000,0,51,5,GR,OK,,
16,WESLEY V,17,DEVONPOR,2073,1,Closed,No,0,-4.4,4.4,180,0,-8.9,5,GR,OK,,
19,DEVILS G,21,DEVILS B,2074,1,Closed,Yes,161.1,-19.4,162.3,1000,0,36.3,5,GR,OK,,
23,,20,BURNIE,2075,1,Closed,Yes,133.6,7.5,133.8,1000,0,25.9,5,GR,OK,,
34,Hamsphir,20,BURNIE,2076,1,Closed,No,149.1,-18.6,150.2,180,3.3,5,5,GR,OK,,
22,SHEFF_B2,23,,2077,1,Closed,No,136.3,10.2,136.7,180,2.8,2.7,5,GR,OK,,
42,FARRELL,22,SHEFF_B2,2078,1,Closed,No,457.8,-23.8,458.4,180,29.7,109.6,5,GR,OK,,
48,CETHANA,22,SHEFF_B2,2079,1,Closed,No,0,0,0,180,0,-8.5,5,GR,OK,,
49,WILMOT,22,SHEFF_B2,2080,1,Closed,No,51,33.8,61.2,180,0.6,-6.5,5,GR,OK,,
50,LEMONTHY,22,SHEFF_B2,2081,1,Closed,No,30,38.7,48.9,180,0.4,-7.3,5,GR,OK,,
51,FISHER,22,SHEFF_B2,2082,1,Closed,No,53.2,33.3,62.7,180,0.6,-6.4,5,GR,OK,,
53,53,22,SHEFF_B2,2083,1,Closed,No,-224.6,48.1,229.7,180,8,23.5,5,GR,OK,,
132,132,34,Hamsphir,2084,1,Closed,No,149.1,5.7,149.2,180,0,24.3,5,GR,OK,,
132,132,35,Savage r,2085,1,Closed,No,0,0,0,180,0,0,5,GR,OK,,
36,QUE,120,NBUSQUEW,2086,1,Closed,No,0,0,0,180,0,-8.6,5,GR,OK,,
37,37,38,MACKINTO,2087,1,Closed,No,-79.1,-2.3,79.1,180,0.9,-5.4,5,GR,OK,,
39,ROSEBERY,37,37,2088,1,Closed,No,-0.6,4.8,4.8,180,0,-8.8,5,GR,OK,,
37,37,42,FARRELL,2089,1,Closed,Yes,-70,12.3,71.1,180,0.7,-5.9,5,GR,OK,,
37,37,119,QUEENFAR,2090,1,Closed,No,-0.5,-22,22.1,180,0,-8.7,5,GR,OK,,
37,37,120,NBUSQUEW,2091,1,Closed,No,149.1,25.7,151.3,180,0,4.3,5,GR,OK,,
39,ROSEBERY,119,QUEENFAR,2092,1,Closed,No,0.6,-4.8,4.8,0,0,0,5,GR,OK,,
40,QUEENSTO,41,NEWTON,2093,1,Closed,No,0,-9.2,9.2,180,0,-9.2,5,GR,OK,,
40,QUEENSTO,119,QUEENFAR,2094,1,Closed,No,0,9.2,9.2,180,0,-9,5,GR,OK,,
43,BASTYAN,42,FARRELL,2095,1,Closed,No,80,-5.4,80.2,180,0.9,-5.4,5,GR,OK,,
42,FARRELL,44,JOHN BUT,2096,1,Closed,No,-141.1,19.8,142.5,180,2.9,2.6,5,GR,OK,,
42,FARRELL,45,TRIBUTE,2097,1,Closed,No,-82,0.9,82.1,180,1,-5.1,5,GR,OK,,
46,REECE,42,FARRELL,2098,1,Closed,No,115,-12.2,115.6,180,1.8,-1.6,5,GR,OK,,
47,REECE,42,FARRELL,2099,1,Closed,No,115,-12.2,115.6,180,1.8,-1.6,5,GR,OK,,
121,NBUS,51,FISHER,2100,1,Closed,No,53.7,26.1,59.7,180,0.5,-7.2,5,GR,OK,,
52,ROWALLAN,121,NBUS,2101,1,Closed,No,11,-49.8,51,180,0.3,-8,5,GR,OK,,
54,TAMAR VA,53,53,2102,1,Closed,No,200,28.3,202,180,5.7,14,5,GR,OK,,
53,53,55,BASSLINK,2103,1,Closed,No,0.3,-84.3,84.3,180,0.3,-84.3,5,GR,OK,,
56,COMALCO,53,53,2104,1,Closed,No,-300,0,300,180,15.5,53.9,5,GR,OK,,
53,53,57,GEORGE T,2105,1,Closed,Yes,103.2,-3.4,103.3,180,1.6,-1.8,5,GR,OK,,
57,GEORGE T,59,TEMCO,2106,1,Closed,No,101.6,-1.6,101.6,180,1.6,-1.6,5,GR,OK,,
120,NBUSQUEW,132,132,2107,1,Closed,No,149.1,30,152,180,0,24.3,5,GR,OK,,
11,SMITHTON,10,PORT LAT,2108,1,Closed,No,-114.4,12.1,115,180,2,-0.4,6,GR,OK,,
10,PORT LAT,20,BURNIE,2109,1,Closed,No,-116.4,12.5,117.1,180,2,-0.4,6,GR,OK,,
11,SMITHTON,20,BURNIE,2110,1,Closed,No,-131.8,-9,132.1,100,0,18.9,6,GR,OK,,
33,SLACK,11,SMITHTON,2111,1,Closed,Yes,-246.1,88.6,261.6,1000,0,85.5,6,GR,OK,,
12,EMU BAY,13,ULVERSTO,2112,1,Closed,No,-10.2,-14.5,17.7,180,0,-8.8,6,GR,OK,,
20,BURNIE,12,EMU BAY,2113,1,Closed,No,-10.1,-23,25.2,180,0.1,-8.5,6,GR,OK,,
13,ULVERSTO,14,PALOONA,2114,1,Closed,No,-10.2,-5.7,11.7,180,0,-9,6,GR,OK,,
14,PALOONA,15,SHEFFIEL,2115,1,Closed,No,0.6,-1.9,2,180,0,-9,6,GR,OK,,
15,SHEFFIEL,16,WESLEY V,2116,1,Closed,No,0,-13.5,13.5,180,0,-9,6,GR,OK,,
15,SHEFFIEL,17,DEVONPOR,2117,1,Closed,No,0,-13.5,13.5,180,0,-9,6,GR,OK,,
15,SHEFFIEL,18,RAILTON,2118,1,Closed,No,0,-9,9,180,0,-9,6,GR,OK,,
19,DEVILS G,15,SHEFFIEL,2119,1,Closed,No,-83.8,14,85,180,1,-4.9,6,GR,OK,,
20,BURNIE,15,SHEFFIEL,2120,1,Closed,No,-29.6,-31.6,43.3,180,0.2,-7.9,6,GR,OK,,
15,SHEFFIEL,22,SHEFF_B2,2121,1,Closed,Yes,-114.2,38.3,120.4,1000,0,18.9,6,GR,OK,,
16,WESLEY V,17,DEVONPOR,2122,1,Closed,No,0,-4.6,4.6,180,0,-9.1,6,GR,OK,,
19,DEVILS G,21,DEVILS B,2123,1,Closed,Yes,83.8,-14,85,1000,0,9.5,6,GR,OK,,
23,,20,BURNIE,2124,1,Closed,Yes,83.2,-11.9,84,1000,0,10,6,GR,OK,,
34,Hamsphir,20,BURNIE,2125,1,Closed,No,129.8,-16.8,130.8,180,2.4,0.9,6,GR,OK,,
22,SHEFF_B2,23,,2126,1,Closed,No,84.2,-15.9,85.7,180,1.1,-4,6,GR,OK,,
42,FARRELL,22,SHEFF_B2,2127,1,Closed,No,477.5,-4.7,477.5,180,32.3,120.1,6,GR,OK,,
48,CETHANA,22,SHEFF_B2,2128,1,Closed,No,85,47.8,97.5,180,1.4,-3.2,6,GR,OK,,
49,WILMOT,22,SHEFF_B2,2129,1,Closed,No,51,55.2,75.2,180,0.9,-5.3,6,GR,OK,,
50,LEMONTHY,22,SHEFF_B2,2130,1,Closed,No,30,60.1,67.2,180,0.7,-5.9,6,GR,OK,,
51,FISHER,22,SHEFF_B2,2131,1,Closed,No,52.6,54.8,76,180,0.9,-5.2,6,GR,OK,,
53,53,22,SHEFF_B2,2132,1,Closed,No,-426.1,-13.7,426.4,180,35.5,134.2,6,GR,OK,,
132,132,34,Hamsphir,2133,1,Closed,No,129.8,0.8,129.8,180,0,17.6,6,GR,OK,,
132,132,35,Savage r,2134,1,Closed,No,0,0,0,180,0,0,6,GR,OK,,
36,QUE,120,NBUSQUEW,2135,1,Closed,No,0,0,0,180,0,-8.8,6,GR,OK,,
37,37,38,MACKINTO,2136,1,Closed,No,-79.1,7.2,79.4,180,0.9,-5.4,6,GR,OK,,
39,ROSEBERY,37,37,2137,1,Closed,No,-0.6,4.9,4.9,180,0,-8.9,6,GR,OK,,
37,37,42,FARRELL,2138,1,Closed,Yes,-50.7,18.7,54.1,180,0.4,-7.1,6,GR,OK,,
37,37,119,QUEENFAR,2139,1,Closed,No,-0.5,-22.3,22.3,180,0,-8.8,6,GR,OK,,
37,37,120,NBUSQUEW,2140,1,Closed,No,129.8,10.2,130.2,180,0,0.6,6,GR,OK,,
39,ROSEBERY,119,QUEENFAR,2141,1,Closed,No,0.6,-4.9,4.9,0,0,0,6,GR,OK,,
40,QUEENSTO,41,NEWTON,2142,1,Closed,No,0,-9.3,9.3,180,0,-9.3,6,GR,OK,,
40,QUEENSTO,119,QUEENFAR,2143,1,Closed,No,0,9.3,9.3,180,0,-9.1,6,GR,OK,,
43,BASTYAN,42,FARRELL,2144,1,Closed,No,80,-3.1,80.1,180,0.9,-5.4,6,GR,OK,,
42,FARRELL,44,JOHN BUT,2145,1,Closed,No,-141.1,17.5,142.2,180,2.9,2.6,6,GR,OK,,
42,FARRELL,45,TRIBUTE,2146,1,Closed,No,-82.1,-1.4,82.1,180,1,-5.1,6,GR,OK,,
46,REECE,42,FARRELL,2147,1,Closed,No,115,-9.9,115.4,180,1.8,-1.6,6,GR,OK,,
47,REECE,42,FARRELL,2148,1,Closed,No,115,-9.9,115.4,180,1.8,-1.6,6,GR,OK,,
121,NBUS,51,FISHER,2149,1,Closed,No,53.4,48.4,72,180,0.7,-6.4,6,GR,OK,,
52,ROWALLAN,121,NBUS,2150,1,Closed,No,11,-70.9,71.8,180,0.6,-6.9,6,GR,OK,,
54,TAMAR VA,53,53,2151,1,Closed,No,0,0,0,180,0,-6.4,6,GR,OK,,
53,53,55,BASSLINK,2152,1,Closed,No,0.2,-64.8,64.8,180,0.2,-64.8,6,GR,OK,,
56,COMALCO,53,53,2153,1,Closed,No,-300,0.1,300,180,21.6,80.2,6,GR,OK,,
53,53,57,GEORGE T,2154,1,Closed,Yes,104.3,4.8,104.4,180,2.1,2.3,6,GR,OK,,
57,GEORGE T,59,TEMCO,2155,1,Closed,No,102.2,2.6,102.2,180,2.1,2.6,6,GR,OK,,
120,NBUSQUEW,132,132,2156,1,Closed,No,129.8,18.4,131,180,0,17.6,6,GR,OK,,
11,SMITHTON,10,PORT LAT,2157,1,Closed,No,-115.1,9.3,115.5,180,2,-0.7,7,GR,OK,,
10,PORT LAT,20,BURNIE,2158,1,Closed,No,-117.1,10,117.5,180,2,-0.7,7,GR,OK,,
11,SMITHTON,20,BURNIE,2159,1,Closed,No,-131.8,-12.1,132.3,100,0,18.7,7,GR,OK,,
33,SLACK,11,SMITHTON,2160,1,Closed,Yes,-246.9,81.7,260,1000,0,84.5,7,GR,OK,,
12,EMU BAY,13,ULVERSTO,2161,1,Closed,No,-12.7,-7.1,14.6,180,0,-8.9,7,GR,OK,,
20,BURNIE,12,EMU BAY,2162,1,Closed,No,-12.7,-15.9,20.3,180,0,-8.8,7,GR,OK,,
13,ULVERSTO,14,PALOONA,2163,1,Closed,No,-12.7,1.8,12.8,180,0,-8.9,7,GR,OK,,
14,PALOONA,15,SHEFFIEL,2164,1,Closed,No,-1.9,-17.7,17.8,180,0,-9,7,GR,OK,,
15,SHEFFIEL,16,WESLEY V,2165,1,Closed,No,0,-13.8,13.8,180,0,-9.1,7,GR,OK,,
15,SHEFFIEL,17,DEVONPOR,2166,1,Closed,No,0,-13.8,13.8,180,0,-9.2,7,GR,OK,,
15,SHEFFIEL,18,RAILTON,2167,1,Closed,No,0,-9.2,9.2,180,0,-9.2,7,GR,OK,,
19,DEVILS G,15,SHEFFIEL,2168,1,Closed,No,-85.8,9.1,86.3,180,1,-5,7,GR,OK,,
20,BURNIE,15,SHEFFIEL,2169,1,Closed,No,-40,-25.1,47.2,180,0.3,-7.9,7,GR,OK,,
15,SHEFFIEL,22,SHEFF_B2,2170,1,Closed,Yes,-129.1,24.9,131.4,1000,0,22.1,7,GR,OK,,
16,WESLEY V,17,DEVONPOR,2171,1,Closed,No,0,-4.6,4.6,180,0,-9.3,7,GR,OK,,
19,DEVILS G,21,DEVILS B,2172,1,Closed,Yes,85.8,-9.1,86.3,1000,0,9.6,7,GR,OK,,
23,,20,BURNIE,2173,1,Closed,Yes,97.7,-2.7,97.7,1000,0,13,7,GR,OK,,
34,Hamsphir,20,BURNIE,2174,1,Closed,No,102,-8.5,102.3,180,1.4,-3.2,7,GR,OK,,
22,SHEFF_B2,23,,2175,1,Closed,No,99.1,-5.9,99.3,180,1.4,-3.2,7,GR,OK,,
42,FARRELL,22,SHEFF_B2,2176,1,Closed,No,251,-29.2,252.7,180,8.8,26.2,7,GR,OK,,
48,CETHANA,22,SHEFF_B2,2177,1,Closed,No,85,-5,85.1,180,1,-4.9,7,GR,OK,,
49,WILMOT,22,SHEFF_B2,2178,1,Closed,No,51,2.2,51,180,0.4,-7.5,7,GR,OK,,
50,LEMONTHY,22,SHEFF_B2,2179,1,Closed,No,30,7,30.8,180,0.1,-8.4,7,GR,OK,,
51,FISHER,22,SHEFF_B2,2180,1,Closed,No,53.6,1.7,53.6,180,0.4,-7.3,7,GR,OK,,
53,53,22,SHEFF_B2,2181,1,Closed,No,-224,34.3,226.7,180,7.6,21.6,7,GR,OK,,
132,132,34,Hamsphir,2182,1,Closed,No,102,1.9,102,180,0,10.5,7,GR,OK,,
132,132,35,Savage r,2183,1,Closed,No,0,0,0,180,0,0,7,GR,OK,,
36,QUE,120,NBUSQUEW,2184,1,Closed,No,0,0,0,180,0,-9.1,7,GR,OK,,
37,37,38,MACKINTO,2185,1,Closed,No,-79,26.9,83.5,180,1,-5.1,7,GR,OK,,
39,ROSEBERY,37,37,2186,1,Closed,No,-0.6,5,5,180,0,-9.1,7,GR,OK,,
37,37,42,FARRELL,2187,1,Closed,Yes,-23.1,10.1,25.2,180,0.1,-8.7,7,GR,OK,,
37,37,119,QUEENFAR,2188,1,Closed,No,-0.5,-22.8,22.8,180,0,-9,7,GR,OK,,
37,37,120,NBUSQUEW,2189,1,Closed,No,102,-0.1,102,180,0,-3.4,7,GR,OK,,
39,ROSEBERY,119,QUEENFAR,2190,1,Closed,No,0.6,-5,5,0,0,0,7,GR,OK,,
40,QUEENSTO,41,NEWTON,2191,1,Closed,No,0,-9.5,9.5,180,0,-9.5,7,GR,OK,,
40,QUEENSTO,119,QUEENFAR,2192,1,Closed,No,0,9.5,9.5,180,0,-9.3,7,GR,OK,,
43,BASTYAN,42,FARRELL,2193,1,Closed,No,80,-23.5,83.4,180,0.9,-5.3,7,GR,OK,,
42,FARRELL,44,JOHN BUT,2194,1,Closed,No,0,-9.1,9.1,180,0,-9.1,7,GR,OK,,
42,FARRELL,45,TRIBUTE,2195,1,Closed,No,-82,19.1,84.2,180,1,-5,7,GR,OK,,
46,REECE,42,FARRELL,2196,1,Closed,No,0,0,0,180,0,-9.1,7,GR,OK,,
47,REECE,42,FARRELL,2197,1,Closed,No,115,-30.2,118.9,180,1.9,-1.4,7,GR,OK,,
121,NBUS,51,FISHER,2198,1,Closed,No,54,-5.8,54.3,180,0.4,-7.5,7,GR,OK,,
52,ROWALLAN,121,NBUS,2199,1,Closed,No,11,-18.6,21.6,180,0,-8.9,7,GR,OK,,
54,TAMAR VA,53,53,2200,1,Closed,No,200,9.6,200.2,180,5.6,13.4,7,GR,OK,,
53,53,55,BASSLINK,2201,1,Closed,No,0.3,-86.1,86.1,180,0.3,-86.1,7,GR,OK,,
56,COMALCO,53,53,2202,1,Closed,No,-300,0,300,180,15.1,52.1,7,GR,OK,,
53,53,57,GEORGE T,2203,1,Closed,Yes,103.1,-4.1,103.2,180,1.6,-2.2,7,GR,OK,,
57,GEORGE T,59,TEMCO,2204,1,Closed,No,101.6,-1.9,101.6,180,1.6,-1.9,7,GR,OK,,
120,NBUSQUEW,132,132,2205,1,Closed,No,102,12.4,102.7,180,0,10.5,7,GR,OK,,
11,SMITHTON,10,PORT LAT,2206,1,Closed,No,-124.5,11.4,125.1,180,2.4,1.2,8,GR,OK,,
10,PORT LAT,20,BURNIE,2207,1,Closed,No,-126.9,10.2,127.3,180,2.4,1.1,8,GR,OK,,
11,SMITHTON,20,BURNIE,2208,1,Closed,No,-142.7,-12.7,143.3,100,0,22.5,8,GR,OK,,
33,SLACK,11,SMITHTON,2209,1,Closed,Yes,-267.2,100.6,285.5,1000,0,101.9,8,GR,OK,,
12,EMU BAY,13,ULVERSTO,2210,1,Closed,No,-11.2,-13.9,17.8,180,0,-8.8,8,GR,OK,,
20,BURNIE,12,EMU BAY,2211,1,Closed,No,-11.1,-22.4,25,180,0.1,-8.5,8,GR,OK,,
13,ULVERSTO,14,PALOONA,2212,1,Closed,No,-11.2,-5.1,12.3,180,0,-8.9,8,GR,OK,,
14,PALOONA,15,SHEFFIEL,2213,1,Closed,No,-0.4,-6,6,180,0,-9,8,GR,OK,,
15,SHEFFIEL,16,WESLEY V,2214,1,Closed,No,0,-13.6,13.6,180,0,-9,8,GR,OK,,
15,SHEFFIEL,17,DEVONPOR,2215,1,Closed,No,0,-13.6,13.6,180,0,-9,8,GR,OK,,
15,SHEFFIEL,18,RAILTON,2216,1,Closed,No,0,-9.1,9.1,180,0,-9.1,8,GR,OK,,
19,DEVILS G,15,SHEFFIEL,2217,1,Closed,No,-108.8,12.8,109.6,180,1.7,-2.2,8,GR,OK,,
20,BURNIE,15,SHEFFIEL,2218,1,Closed,No,-33.7,-33.6,47.6,180,0.3,-7.7,8,GR,OK,,
15,SHEFFIEL,22,SHEFF_B2,2219,1,Closed,Yes,-144.9,28.3,147.7,1000,0,28.3,8,GR,OK,,
16,WESLEY V,17,DEVONPOR,2220,1,Closed,No,0,-4.6,4.6,180,0,-9.1,8,GR,OK,,
19,DEVILS G,21,DEVILS B,2221,1,Closed,Yes,108.8,-12.8,109.6,1000,0,15.8,8,GR,OK,,
23,,20,BURNIE,2222,1,Closed,Yes,105.7,-0.8,105.7,1000,0,15.5,8,GR,OK,,
34,Hamsphir,20,BURNIE,2223,1,Closed,No,123.7,-13.7,124.5,180,2.2,-0.1,8,GR,OK,,
22,SHEFF_B2,23,,2224,1,Closed,No,107.4,-2.7,107.4,180,1.7,-2,8,GR,OK,,
42,FARRELL,22,SHEFF_B2,2225,1,Closed,No,370.3,-33.8,371.8,180,19.3,68.2,8,GR,OK,,
48,CETHANA,22,SHEFF_B2,2226,1,Closed,No,0,0,0,180,0,-8.7,8,GR,OK,,
49,WILMOT,22,SHEFF_B2,2227,1,Closed,No,51,15.4,53.3,180,0.4,-7.2,8,GR,OK,,
50,LEMONTHY,22,SHEFF_B2,2228,1,Closed,No,30,20.2,36.2,180,0.2,-8,8,GR,OK,,
51,FISHER,22,SHEFF_B2,2229,1,Closed,No,53.5,14.8,55.5,180,0.4,-7.1,8,GR,OK,,
53,53,22,SHEFF_B2,2230,1,Closed,No,-224.3,40.1,227.8,180,7.8,22.4,8,GR,OK,,
132,132,34,Hamsphir,2231,1,Closed,No,123.7,2.1,123.7,180,0,15.8,8,GR,OK,,
132,132,35,Savage r,2232,1,Closed,No,0,0,0,180,0,0,8,GR,OK,,
36,QUE,120,NBUSQUEW,2233,1,Closed,No,0,0,0,180,0,-8.9,8,GR,OK,,
37,37,38,MACKINTO,2234,1,Closed,No,-79.1,14.2,80.3,180,0.9,-5.4,8,GR,OK,,
39,ROSEBERY,37,37,2235,1,Closed,No,-0.6,4.9,4.9,180,0,-9,8,GR,OK,,
37,37,42,FARRELL,2236,1,Closed,Yes,-44.7,13.5,46.7,180,0.3,-7.7,8,GR,OK,,
37,37,119,QUEENFAR,2237,1,Closed,No,-0.5,-22.5,22.5,180,0,-8.9,8,GR,OK,,
37,37,120,NBUSQUEW,2238,1,Closed,No,123.7,8.7,124,180,0,-0.4,8,GR,OK,,
39,ROSEBERY,119,QUEENFAR,2239,1,Closed,No,0.6,-4.9,4.9,0,0,0,8,GR,OK,,
40,QUEENSTO,41,NEWTON,2240,1,Closed,No,0,-9.3,9.3,180,0,-9.3,8,GR,OK,,
40,QUEENSTO,119,QUEENFAR,2241,1,Closed,No,0,9.3,9.3,180,0,-9.1,8,GR,OK,,
43,BASTYAN,42,FARRELL,2242,1,Closed,No,80,-13.5,81.1,180,0.9,-5.4,8,GR,OK,,
42,FARRELL,44,JOHN BUT,2243,1,Closed,No,-141.1,28,143.8,180,2.9,2.7,8,GR,OK,,
42,FARRELL,45,TRIBUTE,2244,1,Closed,No,-82,9,82.5,180,1,-5.1,8,GR,OK,,
46,REECE,42,FARRELL,2245,1,Closed,No,115,-20.3,116.8,180,1.9,-1.5,8,GR,OK,,
47,REECE,42,FARRELL,2246,1,Closed,No,0,0,0,180,0,-8.9,8,GR,OK,,
121,NBUS,51,FISHER,2247,1,Closed,No,53.9,7.3,54.4,180,0.4,-7.5,8,GR,OK,,
52,ROWALLAN,121,NBUS,2248,1,Closed,No,11,-31.6,33.5,180,0.1,-8.7,8,GR,OK,,
54,TAMAR VA,53,53,2249,1,Closed,No,200,17.4,200.8,180,5.6,13.6,8,GR,OK,,
53,53,55,BASSLINK,2250,1,Closed,No,0.3,-85.4,85.4,180,0.3,-85.4,8,GR,OK,,
56,COMALCO,53,53,2251,1,Closed,No,-300,0,300,180,15.2,52.8,8,GR,OK,,
53,53,57,GEORGE T,2252,1,Closed,Yes,103.2,-3.8,103.2,180,1.6,-2,8,GR,OK,,
57,GEORGE T,59,TEMCO,2253,1,Closed,No,101.6,-1.8,101.6,180,1.6,-1.8,8,GR,OK,,
120,NBUSQUEW,132,132,2254,1,Closed,No,123.7,18,125,180,0,15.8,8,GR,OK,,
11,SMITHTON,10,PORT LAT,2255,1,Closed,No,-95.4,10.2,96,180,1.4,-3.3,9,GR,OK,,
10,PORT LAT,20,BURNIE,2256,1,Closed,No,-96.8,13.5,97.7,180,1.4,-3.2,9,GR,OK,,
11,SMITHTON,20,BURNIE,2257,1,Closed,No,-110.4,-5.6,110.6,100,0,12.8,9,GR,OK,,
33,SLACK,11,SMITHTON,2258,1,Closed,Yes,-205.9,62.5,215.1,1000,0,57.8,9,GR,OK,,
12,EMU BAY,13,ULVERSTO,2259,1,Closed,No,-10.3,-8.8,13.6,180,0,-8.9,9,GR,OK,,
20,BURNIE,12,EMU BAY,2260,1,Closed,No,-10.3,-17.6,20.3,180,0,-8.7,9,GR,OK,,
13,ULVERSTO,14,PALOONA,2261,1,Closed,No,-10.3,0.1,10.3,180,0,-9,9,GR,OK,,
14,PALOONA,15,SHEFFIEL,2262,1,Closed,No,0.5,-9.4,9.4,180,0,-9,9,GR,OK,,
15,SHEFFIEL,16,WESLEY V,2263,1,Closed,No,0,-13.6,13.6,180,0,-9,9,GR,OK,,
15,SHEFFIEL,17,DEVONPOR,2264,1,Closed,No,0,-13.7,13.7,180,0,-9.1,9,GR,OK,,
15,SHEFFIEL,18,RAILTON,2265,1,Closed,No,0,-9.1,9.1,180,0,-9.1,9,GR,OK,,
19,DEVILS G,15,SHEFFIEL,2266,1,Closed,No,-38.1,10.4,39.5,180,0.2,-8.2,9,GR,OK,,
20,BURNIE,15,SHEFFIEL,2267,1,Closed,No,-30.3,-22,37.4,180,0.2,-8.3,9,GR,OK,,
15,SHEFFIEL,22,SHEFF_B2,2268,1,Closed,Yes,-68.4,40.9,79.6,1000,0,8.2,9,GR,OK,,
16,WESLEY V,17,DEVONPOR,2269,1,Closed,No,0,-4.6,4.6,180,0,-9.2,9,GR,OK,,
19,DEVILS G,21,DEVILS B,2270,1,Closed,Yes,38.1,-10.4,39.5,1000,0,2,9,GR,OK,,
23,,20,BURNIE,2271,1,Closed,Yes,52.6,-19.6,56.1,1000,0,4.4,9,GR,OK,,
34,Hamsphir,20,BURNIE,2272,1,Closed,No,117.4,-15,118.4,180,1.9,-1.2,9,GR,OK,,
22,SHEFF_B2,23,,2273,1,Closed,No,53.1,-25.9,59,180,0.5,-6.3,9,GR,OK,,
42,FARRELL,22,SHEFF_B2,2274,1,Closed,No,489.9,5.6,489.9,180,34.1,127.3,9,GR,OK,,
48,CETHANA,22,SHEFF_B2,2275,1,Closed,No,0,0,0,180,0,-8.2,9,GR,OK,,
49,WILMOT,22,SHEFF_B2,2276,1,Closed,No,51,66.6,83.9,180,1.1,-4.4,9,GR,OK,,
50,LEMONTHY,22,SHEFF_B2,2277,1,Closed,No,30,71.6,77.6,180,0.9,-4.9,9,GR,OK,,
51,FISHER,22,SHEFF_B2,2278,1,Closed,No,52.2,66.3,84.4,180,1.1,-4.3,9,GR,OK,,
53,53,22,SHEFF_B2,2279,1,Closed,No,-427.4,-22.4,428,180,37.1,140.9,9,GR,OK,,
132,132,34,Hamsphir,2280,1,Closed,No,117.4,-0.9,117.4,180,0,14.1,9,GR,OK,,
132,132,35,Savage r,2281,1,Closed,No,0,0,0,180,0,0,9,GR,OK,,
36,QUE,120,NBUSQUEW,2282,1,Closed,No,0,0,0,180,0,-9,9,GR,OK,,
37,37,38,MACKINTO,2283,1,Closed,No,-79.1,11.9,80,180,0.9,-5.4,9,GR,OK,,
39,ROSEBERY,37,37,2284,1,Closed,No,-0.6,4.9,4.9,180,0,-9,9,GR,OK,,
37,37,42,FARRELL,2285,1,Closed,Yes,-38.4,21.4,44,180,0.3,-7.7,9,GR,OK,,
37,37,119,QUEENFAR,2286,1,Closed,No,-0.5,-22.4,22.4,180,0,-8.9,9,GR,OK,,
37,37,120,NBUSQUEW,2287,1,Closed,No,117.4,3,117.5,180,0,-1.3,9,GR,OK,,
39,ROSEBERY,119,QUEENFAR,2288,1,Closed,No,0.6,-4.9,4.9,0,0,0,9,GR,OK,,
40,QUEENSTO,41,NEWTON,2289,1,Closed,No,0,-9.3,9.3,180,0,-9.3,9,GR,OK,,
40,QUEENSTO,119,QUEENFAR,2290,1,Closed,No,0,9.3,9.3,180,0,-9.1,9,GR,OK,,
43,BASTYAN,42,FARRELL,2291,1,Closed,No,80,-1.7,80,180,0.9,-5.4,9,GR,OK,,
42,FARRELL,44,JOHN BUT,2292,1,Closed,No,-141.1,16.1,142,180,2.9,2.6,9,GR,OK,,
42,FARRELL,45,TRIBUTE,2293,1,Closed,No,-82,-2.8,82.1,180,1,-5.1,9,GR,OK,,
46,REECE,42,FARRELL,2294,1,Closed,No,115,-8.5,115.3,180,1.8,-1.6,9,GR,OK,,
47,REECE,42,FARRELL,2295,1,Closed,No,115,-8.5,115.3,180,1.8,-1.6,9,GR,OK,,
121,NBUS,51,FISHER,2296,1,Closed,No,53.1,60.5,80.6,180,0.9,-5.8,9,GR,OK,,
52,ROWALLAN,121,NBUS,2297,1,Closed,No,11,-82.3,83,180,0.9,-6,9,GR,OK,,
54,TAMAR VA,53,53,2298,1,Closed,No,0,0,0,180,0,-6.2,9,GR,OK,,
53,53,55,BASSLINK,2299,1,Closed,No,0.2,-62.5,62.5,180,0.2,-62.5,9,GR,OK,,
56,COMALCO,53,53,2300,1,Closed,No,-300,0,300,180,22.7,84.9,9,GR,OK,,
53,53,57,GEORGE T,2301,1,Closed,Yes,104.5,6.1,104.6,180,2.2,2.9,9,GR,OK,,
57,GEORGE T,59,TEMCO,2302,1,Closed,No,102.2,3.2,102.3,180,2.2,3.2,9,GR,OK,,
120,NBUSQUEW,132,132,2303,1,Closed,No,117.4,13.2,118.2,180,0,14.1,9,GR,OK,,
11,SMITHTON,10,PORT LAT,2304,1,Closed,No,-120.5,10.2,120.9,180,2.2,0.3,10,GR,OK,,
10,PORT LAT,20,BURNIE,2305,1,Closed,No,-122.7,9.9,123.1,180,2.2,0.2,10,GR,OK,,
11,SMITHTON,20,BURNIE,2306,1,Closed,No,-138,-12.8,138.5,100,0,20.8,10,GR,OK,,
33,SLACK,11,SMITHTON,2307,1,Closed,Yes,-258.5,91.3,274.1,1000,0,93.9,10,GR,OK,,
12,EMU BAY,13,ULVERSTO,2308,1,Closed,No,-12.4,-10,15.9,180,0,-8.9,10,GR,OK,,
20,BURNIE,12,EMU BAY,2309,1,Closed,No,-12.3,-18.7,22.4,180,0.1,-8.7,10,GR,OK,,
13,ULVERSTO,14,PALOONA,2310,1,Closed,No,-12.4,-1.1,12.4,180,0,-8.9,10,GR,OK,,
14,PALOONA,15,SHEFFIEL,2311,1,Closed,No,-1.6,-12.7,12.8,180,0,-9,10,GR,OK,,
15,SHEFFIEL,16,WESLEY V,2312,1,Closed,No,0,-13.7,13.7,180,0,-9.1,10,GR,OK,,
15,SHEFFIEL,17,DEVONPOR,2313,1,Closed,No,0,-13.7,13.7,180,0,-9.1,10,GR,OK,,
15,SHEFFIEL,18,RAILTON,2314,1,Closed,No,0,-9.1,9.1,180,0,-9.1,10,GR,OK,,
19,DEVILS G,15,SHEFFIEL,2315,1,Closed,No,-99.2,10.7,99.8,180,1.4,-3.5,10,GR,OK,,
20,BURNIE,15,SHEFFIEL,2316,1,Closed,No,-38.5,-28.7,48,180,0.3,-7.8,10,GR,OK,,
15,SHEFFIEL,22,SHEFF_B2,2317,1,Closed,Yes,-141,26.2,143.4,1000,0,26.5,10,GR,OK,,
16,WESLEY V,17,DEVONPOR,2318,1,Closed,No,0,-4.6,4.6,180,0,-9.2,10,GR,OK,,
19,DEVILS G,21,DEVILS B,2319,1,Closed,Yes,99.2,-10.7,99.8,1000,0,13,10,GR,OK,,
23,,20,BURNIE,2320,1,Closed,Yes,105,-1.1,105,1000,0,15.1,10,GR,OK,,
34,Hamsphir,20,BURNIE,2321,1,Closed,No,108.8,-9.6,109.2,180,1.7,-2.3,10,GR,OK,,
22,SHEFF_B2,23,,2322,1,Closed,No,106.6,-3.3,106.7,180,1.6,-2.3,10,GR,OK,,
42,FARRELL,22,SHEFF_B2,2323,1,Closed,No,272.1,-30.6,273.8,180,10.4,32.4,10,GR,OK,,
48,CETHANA,22,SHEFF_B2,2324,1,Closed,No,85,-1.9,85,180,1,-4.9,10,GR,OK,,
49,WILMOT,22,SHEFF_B2,2325,1,Closed,No,51,5.3,51.3,180,0.4,-7.4,10,GR,OK,,
50,LEMONTHY,22,SHEFF_B2,2326,1,Closed,No,30,10.1,31.7,180,0.2,-8.3,10,GR,OK,,
51,FISHER,22,SHEFF_B2,2327,1,Closed,No,53.5,4.7,53.8,180,0.4,-7.3,10,GR,OK,,
53,53,22,SHEFF_B2,2328,1,Closed,No,-224.1,35.7,226.9,180,7.6,21.8,10,GR,OK,,
132,132,34,Hamsphir,2329,1,Closed,No,108.8,2.5,108.8,180,0,12,10,GR,OK,,
132,132,35,Savage r,2330,1,Closed,No,0,0,0,180,0,0,10,GR,OK,,
36,QUE,120,NBUSQUEW,2331,1,Closed,No,0,0,0,180,0,-9.1,10,GR,OK,,
37,37,38,MACKINTO,2332,1,Closed,No,-79,23.1,82.4,180,1,-5.2,10,GR,OK,,
39,ROSEBERY,37,37,2333,1,Closed,No,-0.6,5,5,180,0,-9.1,10,GR,OK,,
37,37,42,FARRELL,2334,1,Closed,Yes,-29.8,10.7,31.7,180,0.2,-8.4,10,GR,OK,,
37,37,119,QUEENFAR,2335,1,Closed,No,-0.5,-22.7,22.7,180,0,-9,10,GR,OK,,
37,37,120,NBUSQUEW,2336,1,Closed,No,108.8,2.9,108.8,180,0,-2.5,10,GR,OK,,
39,ROSEBERY,119,QUEENFAR,2337,1,Closed,No,0.6,-5,5,0,0,0,10,GR,OK,,
40,QUEENSTO,41,NEWTON,2338,1,Closed,No,0,-9.4,9.4,180,0,-9.4,10,GR,OK,,
40,QUEENSTO,119,QUEENFAR,2339,1,Closed,No,0,9.4,9.4,180,0,-9.2,10,GR,OK,,
43,BASTYAN,42,FARRELL,2340,1,Closed,No,80,-21,82.7,180,0.9,-5.3,10,GR,OK,,
42,FARRELL,44,JOHN BUT,2341,1,Closed,No,-141,35.6,145.4,180,3,2.9,10,GR,OK,,
42,FARRELL,45,TRIBUTE,2342,1,Closed,No,-82,16.6,83.7,180,1,-5.1,10,GR,OK,,
46,REECE,42,FARRELL,2343,1,Closed,No,0,0,0,180,0,-9,10,GR,OK,,
47,REECE,42,FARRELL,2344,1,Closed,No,0,0,0,180,0,-9,10,GR,OK,,
121,NBUS,51,FISHER,2345,1,Closed,No,53.9,-2.8,54,180,0.4,-7.5,10,GR,OK,,
52,ROWALLAN,121,NBUS,2346,1,Closed,No,11,-21.6,24.3,180,0.1,-8.9,10,GR,OK,,
54,TAMAR VA,53,53,2347,1,Closed,No,200,11.4,200.3,180,5.6,13.5,10,GR,OK,,
53,53,55,BASSLINK,2348,1,Closed,No,0.3,-86,86,180,0.3,-86,10,GR,OK,,
56,COMALCO,53,53,2349,1,Closed,No,-300,0,300,180,15.1,52.3,10,GR,OK,,
53,53,57,GEORGE T,2350,1,Closed,Yes,103.1,-4,103.2,180,1.6,-2.1,10,GR,OK,,
57,GEORGE T,59,TEMCO,2351,1,Closed,No,101.6,-1.9,101.6,180,1.6,-1.9,10,GR,OK,,
120,NBUSQUEW,132,132,2352,1,Closed,No,108.8,14.5,109.7,180,0,12,10,GR,OK,,
